足，如果在增加故障类型和故障位置导致输出数量激增的情况下，单支路 CNN 故障诊断的适应能力会进一步下降。从故障诊断模型训练来看，基于 P-CNN 的 MTDC 算法故障诊断时长在 2ms 之内满足故障诊断快速性的要求。

基于 P-CNN 的 MTDC 故障诊断结果比其他对比算法准确率更高，达到 99.24%。基于 P-CNN 的 MTDC 因为其特有的并联结构，若进行扩充功能、增加其支路，则只需要重新训练其新的输出层，训练时长为 5.73ms，明显优于其他人工智能算法。综上对比来看，在均满足快速性要求的前提下，基于 P-CNN 的 MTDC 算法展现了更好的准确性和可拓展性。

# 3. 幅值-频率特征互补效果验证

基于 P-CNN 的 MTDC 线路故障诊断在数据处理时同时利用了原数据的幅值和频率特征。幅值和频率特征互为补充，提高了故障诊断的准确性。基于 P-CNN 的 MTDC 线路故障诊断仿真验证结果的准确率如表 5.9 所示。

表 5.9 基于 P-CNN 的 MTDC 线路故障诊断仿真验证结果的准确率

| 数据特征 | 分类准确率/% | 定位准确率/% | 综合准确率/% | 诊断时长/ms |
|---|---|---|---|---|
| 幅值 | 98.71 | 64.95 | 73.93 | 1.800 |
| 频率 | 67.98 | 99.99 | 80.11 | 1.800 |
| 幅值+频率 | 98.61 | 99.99 | 99.24 | 1.856 |

由表 5.9 可知，由于 P-CNN 的全连接层会对故障分类和故障定位神经网络输出的故障特征进行进一步整合，所以三种情况的综合准确率都较最低的单项准确率有所提升。幅值特征和频率特征分别在故障分类准确性方面和故障定位准确性方面有优势，而幅值和频率特征结合的预处理数据对 MTDC 线路故障诊断准确率提升明显。

# 5.5 基于深度学习的电力变压器故障诊断与定位

智能配电网的飞速发展，对电力设备的安全稳定运行提出了更高的要求，如何快速、准确地对电力变压器故障进行在线诊断和定位是电力领域亟待解决的问题。在电力变压器发生故障时，往往可将故障一分为二进行考虑，即变压器电气故障和变压器机械故障，前者可通过判断故障类型达到故障诊断的目的，后者则是通过判断故障发生的部件和位置达到故障定位的效果。在线诊断和定位往往需要较高的时效性，深度学习的发展为其带来了生机，其中卷积神经网络具有较强的特征学习能力，可有效提高判断准确率；离线训练、在线诊断的方式也使在线