通过比较图 6.7 和图 6.8 可以看出，在 20:00～21:00，图 6.7 中的负载缺电量较图 6.5 中的负载缺电量减少，此数据表明通过在优化目标模型中引入缺电补偿成本，能够降低系统负载缺电量，使得系统供电 PR 增加；在 9:00～17:00，EP-PR 优化目标模型中的清洁型发电单元的出力升高，出现了供显著大于需的情况，将多余的电能存储至 BESS，而在 20:00～21:00,负载电能需求处于一天中的最大值，然而 PV 在晚间出力几乎为零，因此清洁型发电单元总出力降低，增加的负载电能需求由 BESS 或 DE 提供，然而由于 BESS 在白天吸收了较多的电能，其出力增加，DE 出力降低，从而使得系统的燃料成本降低。

(3)在 EE 中引入 EP 和 PR 指标后的电源容量组合方案。通过表 6.1 可以得出，当优化目标模型引入缺电补偿成本和治污成本后，EE-EP-PR 优化目标模型比不含有缺电补偿成本和治污成本的 EE 优化目标模型中配置的 PV 单元、WT 机组和 BESS 单元的个数增加，其负载缺电量最少，且其较 EE-EP 和 EE-PR 配置的清洁型发电单元的个数都增加，这是为了满足负载缺电补偿成本和治污成本均最小的情况下，系统需配置的清洁型发电单元和储能电池的个数最多。

通过对以上分析进行归纳和总结可以得出，在优化目标模型中引入治污成本和缺电补偿成本能够使系统污染物排放降低和负载缺电量减少，但是需要增加清洁型发电单元的容量和系统年均等值成本来加以权衡。同时，治污成本和缺电补偿成本对于年均等值成本的影响大小与其所占总成本比例有关，比值越高，则该部分成本的增减趋势对于系统总成本的影响就会越显著[33]。

# 2. 治污成本与负载缺电补偿成本的相互影响研究

为了具体分析四种不同的优化目标模型对分布式电源容量配置结果的影响，本节通过仿真计算得出经济性目标函数中的各个指标数值，如表 6.2 所示。

# 表 6.2 四种不同优化目标模型下的成本构成及相关指标

| 指标 | EE | EE-EP | EE-PR | EE-EP-PR |
|---|---|---|---|---|
| 治污成本/元 | 53113 | 52282 | 54736 | 53738 |
| CO₂排放量/t | 37.275 | 36.615 | 38.714 | 38.122 |
| 缺电补偿成本/元 | 14727 | 14686 | 8994 | 8848 |
| 负载缺电率/% | 0.914 | 0.913 | 0.662 | 0.632 |
| 年均等值成本/元 | 204402 | 205530 | 208785 | 209277 |

(1)不同优化目标模型对 PR 指标与 EP 指标的影响。通过表 6.2 可以看出，当