![](bbox=[0.22, 0.1, 0.85, 0.34])

图 6.35 污染治理费用最低目标下多能源系统中各分布式电源出力情况组成

![](bbox=[0.22, 0.38, 0.85, 0.62])

图 6.36 考虑污染治理费用和运行费用的多目标函数的优化结果

当综合考虑运行费用及污染治理费用时，多能源系统中各分布式电源具体优化结果如图 6.37～图 6.39 所示。可以看出，在 1:00～6:00 时段，系统负荷较轻，风机、CHP 机组发出的剩余电量给储能电池充电；在 7:00～10:00 时段，风机出力减少，通过大电网、储能电池以及 CHP 满足系统负荷需求。在 10:00～18:00 时段，光伏发电量有所增加，主要通过光伏、风机、储能电池满足系统的负荷需求；在 18:00～20:00 时段，CHP 机组的运行费用小于直热电锅炉的运行费用，故 CHP 机组优先出力；在 20:00～24:00 时段，系统负荷变轻，风机产生多余电量向大电网售电以及向储能电池充电。