(3) 经济调度。在抗体已确定的情况下，机组组合问题转化为连续变量的经济调度问题。通过调用内点法子程序求解最优机组出力。

(4) 抗体选择克隆。计算各个抗体的亲和度并进行排序，选择最优抗体进行克隆，生成克隆集合 S′。

(5) 自适应变异。对 S′ 进行自适应变异，并进行机组最小开停机检查。

(6) 重新选择评价。对变异后的 S′ 进行经济调度，计算抗体亲和度。在 S+S′ 集合中选取最优的 20%，作为下一代迭代的部分抗体；同时将抗体分解更新至抗体片段记忆库。

(7) 判断是否满足终止的条件，若满足，则终止，否则迭代次数 k=k+1，返回(2)。

# 6.5.3 仿真与验证

采用 MATLAB 编制免疫算法程序，调用 CPLEX 进行调度求解。算例中 IEEE 118 修正节点系统包含 186 条线路、91 个负荷节点、54 台火电机组、2 个梯级水电站流域和 1 个普通水电站。其中每个梯级水电站流域均含 4 个水电站，分为 3 级，每个梯级水电站流域关系如图 6.44 所示。

![](bbox=[0.2, 0.48, 0.8, 0.75])

图 6.44 梯级水电站流域关系

记忆水电机组状态的迭代过程曲线如图 6.45 所示，图中曲线 1 为使用常规方法记忆水电机组状态的迭代过程，曲线 2 为使用集合方法记忆水电机组状态的迭代过程。由图可以看出，采用集合方法记忆水电机组的煤耗量效果要明显好于采用常规方法记忆水电机组的煤耗量，这说明采用集合方法记忆水电机组抗体片段，筛选掉了那些明显不符合梯级水电站水利、电力联系的组合，缩小了抗体寻优的搜索空间，提高了搜索效率。