![](bbox=[0.18, 0.12, 0.72, 0.31])

图 6.26 运行费用最低目标下的多能源出力优化结果

运行费用最低时多能源系统中各分布式电源具体优化结果如图 6.27～图 6.29 所示。可以看出，在 1:00～6:00 (为书写方便，图中为 1～6，下同) 时段，系统负荷比较轻，光伏、风机发出的剩余电量向电网售电。在 7:00～19:00 时段，优先使用光伏、风机和储能电池发出的电量，储能电池工作在发电状态。其中在 10:00～12:00 时段，储能电池不能维持系统稳定运行，CHP 的运行费用小于从大电网购电的费用，利用 CHP 为系统提供能量；在 12:00～17:00 时段，直热电锅炉运行费用小于 CHP 运行费用，此时优先考虑直热电锅炉供热。在 20:00～24:00 时段，系统负荷较轻，风机发出多余的电量向大电网售电。

当多能源系统以运行费用最低为目标函数时，多能源系统中各分布式电源出力情况组成如图 6.30 所示。

![](bbox=[0.25, 0.58, 0.73, 0.8])

图 6.27 大电网输出功率(运行费用最低)