式中，$p_{omax}$ 为储能电池最大放电功率；$p_{omin}$ 为储能电池最小放电功率；$p_{imin}$ 为储能电池最小充电功率；$p_{imax}$ 为储能电池最大充电功率；当 $p_b(t)<0$ 时电池处于放电状态；当 $p_b(t)>0$ 时电池处于充电状态。

# (2) SOC 约束：

$$\underline{C}_{soc}(t)=\frac{e_b(t)}{\bar{e}_b}\leqslant C_{soc}(t)\leqslant 1\tag{6.89}$$

式中，$\underline{C}_{soc}(t)$ 为 SOC 下界；$e_b(t)$ 为重要负荷消耗电能；$\bar{e}_b$ 为储能电池容量；$C_{soc}(t)$ 为 $t$ 时刻储能电池的状态。

# (3) SOC 的动态变化：

$$C_{soc}(t+1)=C_{soc}(t)+\frac{p_b(t)\cdot\tau}{\bar{e}_b}\tag{6.90}$$

SOC 的初始状态为

$$C_{soc}(0)=C_{soc}^0\tag{6.91}$$

# 3) CHP 单元约束条件

为了确保 CHP 单元工作的稳定性以及寿命，CHP 单元通常会在安全范围内工作。

# (1) CHP 单元的安全工作范围：

$$\underline{x}_c \leqslant x_c(t) \leqslant \bar{x}_c\tag{6.92}$$

$$e_c(t)=\begin{cases}\bar{P}_c\cdot x_c(t)\cdot\tau, & \underline{x}_c \leqslant x_c(t) \leqslant \bar{x}_c\\0, & \text{其他}\end{cases}\tag{6.93}$$

式中，$\underline{x}_c$ 为 CHP 最小电负荷率；$\bar{x}_c$ 为 CHP 最大电负荷率。(2) CHP 消耗燃料的体积：$$V(t)=F\cdot f(x_c(t))\cdot\tau\tag{6.94}$$式中，$V(t)$ 为 $t$ 时刻 CHP 消耗天然气的体积。(3) CHP 和直热电锅炉的出力约束。单位时间 CHP 运行费用为$$C_h(t)=C_{n1}\cdot\frac{P_2(t)\cdot\Delta t}{\eta_1\cdot L}\tag{6.95}$$