本节研究的<|message|> 三相双绕组油浸式变压器器身内部主要振源（绕组、铁芯）结构如图 5.21 所示。

![](bbox=[0.2, 0.18, 0.8, 0.38])

为了较为全面地监测变压器绕组、铁芯、分接开关等部件的振动，共采集变压器箱体 10 个位置的振动信号，如图 5.22 所示，传感器编号如图 5.23 所示。

如图 5.22 和图 5.23 所示，振动信号传感器中有 9 个置于变压器箱体正面表面，A、B、C 相各 3 个，分别置于铁芯柱 1/6、1/2 和 5/6 位置处；为了获得变压器分接开关其他部件的振动信号，在变压器顶端安装了 1 个加速度传感器，具体位置为变压器顶端中间处。

# 3. 基于改进卷积神经网络的变压器故障定位模型

+   1) 故障检测与定位卷积神经网络结构

在传统的二维卷积神经网络中，尺寸为 F×F 的卷积核在输入图像上按平行

![](bbox=[0.22, 0.64, 0.85, 0.93])