![](bbox=[0.24, 0.12, 0.76, 0.34])

# 图 6.45 记忆水电机组状态的迭代过程曲线

调度时段内一个梯级水电站流域中 4 个水电站的机组出力曲线和库容曲线如图 6.46 和图 6.47 所示。可以看出，在调度初期，下游水电站 3 和 4 因自身水电特性约束保持在较低出力，而在调度中后期，因上游来水到达本级水电站，下游水库的水电机组加大出力，甚至在某些时段保持满载出力，同时，下游水库的蓄水量也因上游来水的增加而增多，以保持水电机组高水头运行，提高运行效率。

图 6.48 为几个典型火电机组的调度出力曲线。其中，曲线 1 和曲线 2 为发电容量为几百兆瓦的机组出力，曲线 3 和曲线 4 为发电容量为几十兆瓦的机组出力。从图中看出，那些大容量机组在整个调度期间始终保持较平稳的出力，而小容量机组则只在峰荷时段参与调峰出力，机组状态变化也比较灵活。图 6.49 中曲线 1 和曲线 2 分别为不采用和采用本节异常率设置方法的迭代过程，显然本节方法提高了寻优速度和结果精度。

![](bbox=[0.27, 0.68, 0.75, 0.88])

# 图 6.46 梯级水电站机组出力曲线