主频 3.40GHz, 8.00GB 内存, 1TB 硬盘, 64 位 Windows 操作系统, Pycharm2017.3.4 版本集成开发环境。

本实验的评价指标采用平均绝对百分比误差 (MAPE) 和计算时间。负荷数据特征集包括 “当年中的第几天”、“星期”、“节假日”、“当天时刻”、“预测日前 7 天每天同一时刻负荷数据”、“预测日前 14 天前同一时刻负荷”、“预测日前 21 天前同一时刻负荷” 和 “预测日前 28 天前同一时刻负荷”。

表 4.4 为分别采用 LightGBM (LGB)、随机森林 (random forest, RF)、极限梯度提升 (extrme gradient boosting, XGB) 三种集成学习算法对 2014 年负荷数据进行日前预测时的预测结果月平均值的展示，其中最后一行结果为各模型在 2014 年 12 个月的平均绝对百分比误差均值和计算时间均值，三种集成学习算法在实验过程中均未调参。为使结果更加直观地比较与分析，绘制 RF、XGB 和 LGB 三种集成学习算法的日前预测结果平均绝对百分比误差柱状图如图 4.24 所示；RF、XGB 和 LGB 三种集成学习算法日前预测时的计算时间柱状图如图 4.25 所示。

由表 4.4、图 4.24 和图 4.25 可知，在相同负荷数据和特征集的输入下，LGB 学习算法与 RF、XGB 学习算法具有近似的预测结果精度，甚至其精度有所提高；而 LGB 学习算法的计算效率分别较 RF、XGB 学习算法提升了 3 倍和 6 倍，计算效率获得了显著提升。

# 表 4.4 三种集成学习算法日前预测时的 MAPE 和计算时间均值

| 时间 | 平均绝对百分比误差/% |  |  | 计算时间/s |  |  |
|---|---|---|---|---|---|---|
|  | RF | XGB | LGB | RF | XGB | LGB |
| 2014.01 | 3.169 | 2.993 | 2.736 | 2.875 | 5.579 | 1.093 |
| 2014.02 | 3.013 | 2.849 | 2.841 | 2.671 | 5.234 | 0.949 |
| 2014.03 | 3.774 | 3.613 | 3.776 | 3.084 | 6.015 | 1.081 |
| 2014.04 | 3.738 | 3.572 | 3.788 | 3.041 | 5.993 | 1.040 |
| 2014.05 | 4.650 | 4.684 | 4.245 | 3.291 | 6.512 | 1.109 |
| 2014.06 | 3.826 | 3.796 | 3.910 | 3.266 | 6.489 | 1.103 |
| 2014.07 | 3.752 | 3.381 | 3.322 | 3.492 | 6.876 | 1.118 |
| 2014.08 | 4.185 | 4.241 | 3.936 | 3.589 | 7.176 | 1.189 |
| 2014.09 | 2.661 | 2.789 | 2.640 | 3.547 | 7.092 | 1.193 |
| 2014.10 | 2.739 | 2.728 | 2.833 | 3.789 | 7.533 | 1.174 |
| 2014.11 | 4.422 | 4.265 | 4.448 | 3.750 | 7.507 | 1.143 |
| 2014.12 | 4.223 | 4.073 | 3.944 | 4.000 | 7.991 | 1.181 |
| 平均值 | 3.679 | 3.582 | 3.535 | 3.366 | 6.666 | 1.114 |