较高，因此市场化利用率较低。但是，海水淡化负荷具有可调控性，如果将其与分布式可再生能源或电网结合，通过零边际成本的可再生能源提供电能，可有效降低海水淡化的成本[20]。

本节针对海水淡化典型负荷特性提出一种基于最小二乘支持向量机 (least squares support vector machine, LSSVM) 的海水淡化负荷预测方法，借鉴了基于历史负荷数据及其影响因素的电力系统日负荷预测算法，其是一种计及多维海水淡化负荷特性、环境特性和用水需求特征量的海水淡化负荷预测方法。基于粒子群优化算法优化最小二乘支持向量机模型预测模型的 γ 和 σ² 参数，可提高模型在小样本条件下的预测精度，确定影响海水淡化负荷的若干特征量因素，通过灰色关联分析 (grey relational analysis, GRA) 选取典型负荷相似日，从而建立最小二乘支持向量机模型的小样本输入数据集；并且提出基于粒子群优化算法改进的最小二乘支持向量机 (PSO-LSSVM) 模型海水淡化负荷预测算法。

# 4.2.1 海水淡化系统模型建立

海水淡化通过利用海水脱盐生产淡水，目前反渗透海水淡化技术以其工程造价低、能耗低、操作简单的优点占领了全球市场。因此，本节介绍应用最广泛、技术最为成熟的反渗透海水淡化技术的负荷预测，其工艺流程图(包括海水的预处理过程)如图 4.10 所示。它主要由给水泵、高压泵、反渗透 (RO) 单元、回水泵、升压泵、能量回收装置和蓄水池等设备组成，其装置如图 4.11 所示，其中高压泵是反渗透海水淡化过程中的主要耗能单元，所以本节对海水淡化机组的负荷预测即对高压泵等用电设备的负荷进行预测。

![](bbox=[0.2, 0.65, 0.8, 0.86])

图 4.10 海水淡化工艺流程