min C_all = Σ C_OM + Σ C_PC + Σ C_ENV + Σ C_F + Σ C_SS + Σ C_G − Σ B_PV    (6.66)

式中，C_OM 为各机组运行维护成本，假设系统中的每个单元成本与时间段内的功率输出/使用成比例；C_PC 为限功率惩罚成本，某一时间段的成本定义为使用时间电价与潜在削减功率之和的乘积；C_ENV 为环境污染惩罚成本，由环境税（一种实际成本）和环境损失罚款（作为一种虚拟成本）组成，用于评估系统运行造成的环境损失；C_F 为燃料成本，用单位燃料价格乘以燃料消耗量得到每台机组的燃料成本，燃料总成本是每台机组的燃料成本之和；C_SS 为机组的启停成本，只考虑热力、柴油和抽蓄机组的启停费用，总启动/停止成本等于每个单元的单个启动/停止成本乘以启动/停止次数的总和；C_G 为从配电网购买额外电力的成本；B_PV 为政府的光伏补贴。

min β = √(1/N Σ_{i=1}^{N} (P_L^i)^2)    (6.67)

式中，β为研究期联络线功率波动指标；P_L^i 为联络线功率，表示风机、光伏、热单元、抽蓄机组（抽水及发电模式）、柴油机（阶跃）、海水淡化系统等在步长 i 下的输出功率之间的关系。

# 2. 约束条件建立

优化问题中的约束条件应根据系统中机组的性质来确定。在本节案例中，程式约束和不等式约束都被考虑，如下所述。

(1) 系统功率约束：

P_min ≤ P_X ≤ P_max    (6.68)

式中，P_X 为各机组（热力机组、柴油机组、抽蓄机组、联络线）的功率；P_max 为允许的最大输出功率；P_min 为最小输出功率。

抽蓄机组的抽水/发电功率上限由抽蓄机组的最大容量决定，而所有抽蓄机组的总抽水/发电功率同时受上、下水库储能状态的限制，即

P_− ≤ P_PV,W ≤ min(P_max , P_~)    (6.69)

式中，P_PV,W 为风机、光伏的输出功率；P_~ 为第 j 组风机、光伏在 i 步长下的功率，每个可再生能源单元输出功率的上限不仅根据其各自的最大容量来确定，还根据时间步长的天气条件确定可用功率。