# 2) 频率特征提取

当 MTDC 系统发生短路故障时，线路电流、电压会产生高频分量，通过检测这些信息可以实现故障分类和定位。相比于小波分析，小波包分析将频带进行多层次划分，对多分辨分析没有细分的高频部分进一步分解，并能够根据分析信号的特征，自适应地选择相应的频带，使其与信号频谱相匹配，从而提高时频分辨率。本节采用小波包分析的方法，对直流端两极电压、正极电流、负极电流、正极电压和负极电压 5 种电气量进行 3 层小波包重构，提取各频段频率特征，实现频率特征提取。式 (5.29) 为小波包分解算法和小波包重构算法：

```
⎧ d_{j,l,2n} = √2 Σ_k h_{0,k-2l} d_{j+1,k,n}
⎨ d_{j,l,2n+1} = √2 Σ_k h_{1,k-2l} d_{j+1,k,n}
⎩ d_{j+1,l,n} = Σ_k h_{0,k-2l} d_{j,k,2n} + h_{1,k-2l} d_{j,l,2n+1}
(5.29)
```

式中，d_{j+1,k,n} 为上一层小波包分解的结果；d_{j,k,2n}、d_{j,l,2n+1} 为下一级的小波包分解结果；j 为尺度指标；n 为频率指标；l 为位置指标；k 为变量；h_{0,k-2l}、h_{1,k-2l} 为分解采用的第 k-2l 个多分辨率滤波器系数。

# 5.4.2 P-CNN 构建

# 1. P-CNN 数据预处理

本部分利用并联卷积神经网络 (P-CNN) 在图像识别领域的优势，将直流系统故障幅值特征和频率特征形成灰度图，再用 P-CNN 进行识别。

在 10kHz 采样器下，取得 5 个电气量的 20 个信息点组成的待诊断波形，采集信息时间为 2ms。同时提取录波器中从当前时刻的前 1s 时刻开始的 20 个信息点组成正常状态波形，把两段信号首尾相连接到一起，并用式 (5.28) 进行幅值特征提取，结果如图 5.9 所示，其中，区域①为 5×20 的正常状态波形；区域②为 5×20 的待诊断状态波形。

把两段信号的每一个电气量波形做 3 层小波包分析，把正常信号的所有小波包分析结果都放至区域③，把故障信号的所有小波包分析结果都放至区域④，其中，区域③为 5×8×20 的正常状态波形，区域④为 5×8×20 的待诊断状态波形。需要说明的是，在区域①至区域④的大小描述中，“5” 代表 5 种电气量，包括两极间电压、正极电压、负极电压、正极电流和负极电流；“20” 代表每一组数据包含 20 个信息点；“8” 代表进行小波包 3 层分解重构后一共有 8 组分解重构结果。