# 2) 风电场外海缆

如图 6.52 所示，这部分海缆是输电的链型拓扑的主要部分，随着电能从海缆末端向陆上接入点汇集，其各段的载流量逐渐增加，故各段海缆的横截面也逐渐增大，单位长度成本也逐渐增加。为了计算总成本，需要按照海缆上的风电场接入点对海缆进行分段，其各同种粗细海缆的载流量相同。

输电网络一般采用树形结构。设生成树从登陆点逐渐生长到风电场，可以采用动态规划的方式由底而上计算海缆成本，降低计算复杂度。每段海缆的载流量需要累加所有从叶节点到当前节点的风电场功率，从而得到这类海缆的成本 C_ol：

$$C_{ol}=\sum_{n}L_{o,n}\times U_{\text{line},s_{n}}$$ $$s_{n}=\min\{s\mid I_{s}\ge I_{n}\}$$ (6.109)

式中，$U_{\text{line},s_{n}}$为第 $n$ 段 $s$ 型海缆的单位长度价格；$L_{o,n}$为第 $n$ 段海缆的长度。

海上风电集群的输电系统包含多链型输电拓扑结构，其成本优化问题的目标函数为两种海缆成本之和，即

$$C_{l}=\sum_{i=1}^{N_{c}}\left(C_{ol,i}+C_{rl,i}\right)$$ (6.110)

式中，$N_{c}$为链的数量；$i$为链的编号。

# 2. 海上风电集群输电系统拓扑优化的约束条件

风电集群输电系统拓扑优化的约束条件主要包括单风电场单海缆送出约束、海缆链型约束、风电场连通约束、海缆载流量约束、海缆通道约束等。

基于当前模型的表达方式，海缆通道约束已经自动得到满足，在成本的计算中也给出了海缆载流量约束的表达方式。对于其他约束，可以将其转化为模型中的相关概念，进而得到这些约束条件的数学表达式。

对于一个由 $N_{c}$ 条链型海缆构成的辐射状网络，链型海缆的编号为 $j$，则任意两个链型海缆拓扑矩阵中连接风电场编号集合的交集都为空集，数学表达式为

$$S_{c,j1}\cap S_{c,j2}=\varnothing$$ $$j_{1}\neq j_{2},\;j_{1},j_{2}\in\{1,2,\cdots,N_{c}\}$$ (6.111)

式中，$S_{c,j}$为链型海缆 $j$ 所连风电场编号的集合。

海上风电集群输电系统拓扑的辐射状网络还要求单个链型海缆不会形成环形结构，这等价于单个链型海缆拓扑矩阵中节点编号列元素完全不同，数学表达式为