模式下的微电网进行四种不同优化目标模型下的微电网电源容量优化配置分析，以上所述数据及参数为基础，对于四种不同优化目标模型，运用 APSO 算法对目标函数进行求解，下面将对仿真结果进行具体分析。

# 1. 不同优化目标模型下的分布式电源容量配置结果分析

通过仿真得到的微电网电源容量优化配置结果如表 6.1 所示，四种不同优化目标模型下某典型日各电源的出力情况如图 6.5～图 6.8 所示。

表 6.1 四种优化目标模型下孤网型微电网电源容量优化配置结果

| 项目 | EE | EE-EP | EE-PR | EE-EP-PR |
|---|---|---|---|---|
| WT/台 | 11 | 11 | 12 | 12 |
| PV/个 | 55 | 57 | 59 | 60 |
| DE/台 | 5 | 5 | 5 | 5 |
| BESS/个 | 32 | 55 | 56 | 58 |
| WT 出力/kW | 344166 | 344166 | 375454 | 375454 |
| PV 出力/kW | 152169 | 157702 | 163235 | 166002 |
| DE 出力/kW | 164588 | 162604 | 161936 | 160394 |
| 初始投资成本/元 | 75205 | 76742 | 81563 | 82434 |
| 运行维护成本/元 | 7456 | 7409 | 7432 | 7430 |
| 燃料成本/元 | 120643 | 119189 | 118699 | 118302 |
| 环境成本/元 | — | 53373 | — | 52649 |
| 缺电补偿成本/元 | — | — | 9133 | 8759 |
| 年均等值成本/元 | 203304 | 256713 | 216807 | 269574 |

![](bbox=[0.3, 0.7, 0.8, 0.9])

图 6.5 EE 优化目标模型下的电源出力曲线