层传播到每个节点，并更新权重，循环执行(4)～(6)，直至网络收敛。

(7)根据测试样本的精确度判断网络是否满足实际要求，若满足则执行(8)，否则跳转到(3)，并修改网络参数。

(8)输出网络，并将网络应用于变压器故障诊断。

# 3. 仿真与验证

在仿真实验部分，本节以 220kV 三相双绕组变压器作为研究对象，采用辽宁某研究院提供的变压器故障数据为研究基础，对故障诊断模型进行训练和测试，数据库参数如表 5.10 所示。

# 表 5.10 变压器故障诊断数据库参数

| 变压器状态 | 训练集数据量 | 测试集数据量 |
|---|---|---|
| 正常 | 4000 | 800 |
| 低温过热 | 1000 | 200 |
| 中温过热 | 1000 | 200 |
| 高温过热 | 1000 | 200 |
| 局部放电 | 1000 | 200 |
| 火花放电 | 1000 | 200 |
| 电弧放电 | 1000 | 200 |
| 合计 | 10000 | 2000 |

# 1)变压器故障诊断模型架构

卷积神经网络具有很多种类模型，LeNet-5 作为卷积神经网络的一种经典实现，因其在学习算法和匹配算法中具有较好的性能，并且运行效率较高，因此本节选取 LeNet-5 来解决变压器故障诊断问题。

除了输入层外，LeNet-5 还包含 7 层，每层都包含可训练的参数，每层有多个特征图，每个特征图通过一种卷积核提取输入的一种特征。具体网络参数如表 5.11 所示。

# 表 5.11 LeNet-5 具体网络参数

| 网络层类型 | 具体参数 | 输出特征图大小 |
|---|---|---|
| 输入层 | 输入二值灰度图像 | 32×32 |
| 卷积层 C1 | 6 个 5×5 卷积核，步长取 1 | 6×28×28 |
| 池化层 S2 | Max-pooling，采样区域 2×2，步长取 2 | 6×14×14 |
| 卷积层 C3 | 3 个 5×5 卷积核，步长取 1；S2 层中前 3 个相邻的特征图为第 1 组输入，S2 中后 4 个相邻特征图为第 2 组输入，S2 中所有特征图为第 3 组输入 | 16×10×10 |