相关性轻负荷企业合并后用户均单独作为新的一类加入数据和聚类中心中，如重负荷企业用户数为 N，则此时类数和初始聚类中心数 N_user 为

$N_{\text{user}} = K_{\max} + N + 1$ (4.36)

(5)完善用户聚类。

遍历含有重负荷企业和弱相关性轻负荷企业合并后用户的所有负荷数据，计算各企业与各聚类中心的相关系数矩阵，选取企业与各聚类中心间相关系数最大值所对应的聚类中心，然后将该企业加入该聚类中心，重新计算各类的负荷数据均值并将计算后的负荷数据作为新的聚类中心。

(6)完善聚类中心，计算各聚类中心的相关系数。

设类间最大相关性阈值为 δ₂，将类间的 Pearson 相关系数大于 δ₂ 的类别合并为一类，新类的聚类中心为合并后类内各企业的负荷均值，若类间的 Pearson 相关系数均小于 δ₂，则不做处理，直接执行(8)。

(7)重复(6)直至各聚类中心间的 Pearson 相关系数均小于 δ₂。

(8)重复(5)～(7)直至聚类中心不再改变。

(9)计算基于类内和类间相关性的聚类有效性指标 R，选出最佳聚类数。

基于 Pearson 相关系数的工业用户形态聚类算法的流程如图 4.18 所示。

![](bbox=[0.28, 0.5, 0.7, 0.85])

图 4.18 基于 Pearson 相关系数的工业用户形态聚类算法流程图