通过表 6.1 中四种优化目标模型下的配置组合方式及其各项支出成本可以得出，目标函数中不包括治污成本（环境成本）和缺电补偿成本的 EE 优化目标模型中所配置的 PV、WT 和 BESS 的个数在四种不同的优化目标模型中最小，这是因为清洁型发电单元的投资成本较大，为满足经济性要求，其配置个数较少，总个数分别比 EE-EP、EE-PR、EE-EP-PR 模型少 25、29、32 个，但是通过在优化目标模型 EE-EP、EE-PR、EE-EP-PR 中增加治污成本和缺电补偿成本，为使得系统经济性最大化，这三个模型中配置的清洁型发电单元，即 PV 和 WT 个数增加，从而使得其初始投资成本升高，分别增加了 1537 元、6358 元、7229 元，可再生发电机组容量增加，使得其出力增加，从而使得 DE 的出力减少，治污成本降低。

以下将具体比较和分析在四种优化目标模型下电源容量配置结果的不同。

(1)在 EE 中引入 EP 指标后的电源容量配置方案。通过表 6.1 可以得出，当在优化目标模型中引入治污成本后，EE-EP 优化目标模型比不含有治污成本的优化目标模型 EE 中配置的 PV 单元和 BESS 单元的个数增加，PV 个数的增加，导致其白天的出力增加；负载电能需求量一定，使得 DE 机组的出力减少，也会使得系统的燃料消耗成本和运行维护成本降低。此外，EE-EP 优化目标模型的年均等值成本比优化目标模型 EE 的年均等值成本增加了 53409 元，而增加的环境成本为 53373 元，这些数据表明，在现阶段设定的关于污染物治理支出标准下，在 EE 目标中引入治污成本较显著影响着微电网系统运行的经济性，这是由于治污成本在年均等值成本中占比较大，本节中约占 20.79%。

通过比较图 6.5 和图 6.6 可以看出，EE-EP 优化目标模型中引入治污成本，为使系统年均等值经济最大化，必须降低 DE 的出力，以降低燃料消耗来减少污染物排放量，为了保证负载电能的需求，DE 减少的出力需要通过增加其他单元出力来弥补，从而导致清洁型发电单元个数和 BESS 个数增加。

(2)在 EE 中引入 PR 指标后的电源容量配置方案。通过表 6.1 中可以得出，当优化目标模型引入缺电补偿成本后，EE-PR 优化目标模型比不含有缺电补偿成本的 EE 优化目标模型中配置的 PV 单元、WT 机组和 BESS 单元的个数增加，其出力增加，在负载电能需求一定的情况下，DE 出力降低。然而，清洁型发电单元单位出力下的投资成本较 DE 高，因此系统的投资成本增加。此外，EE-PR 优化目标模型的年均等值成本比 EE 优化目标模型的年均等值成本升高了 13503 元，缺电补偿成本增加了 9133 元，占年均等值成本的 4%，该部分数据表明，尽管缺电补偿成本在年均等值成本中占比较治污成本占比低，但此部分成本仍会引起年均等值成本的增加。