荷，即预测的供水量低于实际用水的需求量。此时，需要蓄水池供水，称为供水缺额；反之，需要蓄水池蓄水，称为用水缺额。

![](bbox=[0.22, 0.16, 0.72, 0.35])

图 4.16 相对误差曲线

![](bbox=[0.25, 0.4, 0.72, 0.6])

图 4.17 预测误差对日用水量影响

由图 4.17 可知，基于 PSO-LSSVM 方法的预测结果日最大供水缺额出现在 3:00 左右，缺水量为 2.029t；最大用水缺额出现在 20h，富余水量 1.647t。如果计及累计误差，日最大供水缺额出现在 10:00 左右，缺水量 7.637t，缺水量占全天用水量的 1.6%；日最小供水缺额出现在 24h，缺水量 0.428t，缺水量占全天用水量的 0.1%；预测结果的累计误差中，不存在用水缺额。由此可见，虽然系统全局预测误差较小，相对于全天用水量的用水缺额较少，但仍需蓄水池以满足预测负误差导致供水缺额时的用水需求。

基于 LSSVM 方法的预测结果，日最大供水缺额出现在 9:00 左右，缺水量 8.829t；日最大用水缺额出现在 24:00，富余水量 7.837t。由此，进一步验证了本节提出的 PSO-LSSVM 算法的优越性。