(1)使得 PV 单元和 WT 机组依据自然情况按照最大出力方式为负载提供电能供应。

(2)当 PV 和 WT 的出力无法满足负载电能需求时，选择 DE 出力或从大电网购买电能为负载提供电能，将 DE 投运情况下的支出费用及相同时间段从大电网购买电能的支出费用进行比较，选择支出费用较小的电源进行出力为负载提供电能。由于 DE 在较低负载情况下出力时，其供能的效率比较低，将导致燃料消耗大，使得其运行不够经济，因此应制定 DE 出力的下限约束，使其在系统负载电能需求大于其出力下限约束时才投入运行。若 DE 在小于其出力上限约束的情况下运行，则能够为负载提供足够的电能，比较 DE 出力支出费用的大小和其出力进行并网时的电价，若出力支出费用较同时段内向电网销售电能的价格低，则允许 DE 多出力，并将多余的电能销售给大电网以获取更高的经济效益；若出力支出费用较同时段内向电网销售电能的价格高，则只允许 DE 出力以满足负载电能需求，而不进行多发电。

(3)由于储能装置的运行费用较高，将其作为微电网系统的备用电源，其主要用于当其他形式的电源出力无法满足电能需求时，才进行放电为负载提供电能；当 BESS 中储存的电能小于允许值，并且清洁型发电单元出力较多，大于负载电能需求，出现电能盈余时，则为 BESS 充电，若仍未到达 BESS 储存电能上限制，则依据 (2) 中电源出力为 BESS 充电，以获得较多的电能用于高峰期为负载提供电能。

# 2) 环保性最大化能量控制策略

微电网发展的一个主要推动力是其含有多种类型的清洁型能源，清洁型能源的污染物排放量为零，能够提高系统的环保性。环保性最大化能量控制策略的目标与经济性最大化能量控制策略的目标存在一定的差异，环保性最大化能量控制策略的本质为使系统污染物和温室效应气体的排放量最小，可以理解为使得清洁型发电单元的发电量达到最大，当不能满足系统负载电能需求时，通过对比其他形式的发电单元在出力时的污染物和温室效应气体排放量与从大电网购买电能时大电网产生的污染物和温室效应气体排放量的大小，选择污染物和温室效应气体排放量较小的电源进行出力。环保性最大化能量控制策略流程如图 6.2 所示，具体内容如下：

(1)使得 PV 单元和 WT 机组依据自然情况按照最大出力方式为负载提供电能供应。

(2)当 PV 和 WT 出力无法满足负载电能需求时，选择 DE 出力或从大电网购买电能为负载提供电能，将 DE 在投运情况下的污染物和温室效应气体排放量与