![](bbox=[0.22, 0.1, 0.72, 0.32])

图 6.13 经济性最大化能量控制策略下系统与大电网电能交换

![](bbox=[0.26, 0.36, 0.7, 0.58])

图 6.14 环保性最大化能量控制策略下系统与大电网电能交换

通过表 6.3 可以看出，在三种能量控制策略下，系统配置的 PV、WT、BESS 和 DE 的个数不同，传统优化策略下的年均等值成本均高于本节提出的两种能量控制策略，说明传统优化策略下的微电网电源容量配置结果无法保证系统的经济性要求。与经济性最大化能量控制策略相比，环保性最大化能量控制策略下微电网电源组合具有以下特点：

+   (1) 由于环保性最大化要求系统中排放的污染物少，从而使得 PV、WT、BESS 的配置个数增加。
+   (2) 清洁型发电单元的投资成本高于 DE，从而使得系统的投资成本增加。
+   (3) DE 的污染物排放量总是低于大电网，因此系统从大电网购买的电量降低，而 DE 的出力增加，从而使得 DE 的燃料成本增加。
+   (4) 综合上述三个原因系统的年均等值成本增加。

通过上述特点可以得出，在不同的能量控制策略下，微电网系统的电源容量组合方式存在着诸多不同。下面将通过对图 6.9～图 6.14 中各个时段的电源出力