出的工业用户形态聚类算法在工业用户中期负荷预测应用中的有效性。

# 表 4.5 LightGBM、KM-LightGBM 和 IUMC-LightGBM 模型预测结果比较

| 时间 | 真实值/kW | LightGBM 预测值/kW | LightGBM MAPE/% | KM-LightGBM 预测值/kW | KM-LightGBM MAPE/% | IUMC-LightGBM 预测值/kW | IUMC-LightGBM MAPE/% |
|---|---|---|---|---|---|---|---|
| 2016/6/1 | 3643260 | 3648684 | 0.149 | 3601002 | 1.160 | 3659472 | 0.445 |
| 2016/6/2 | 3642571 | 3610684 | 0.875 | 3613716 | 0.792 | 3672256 | 0.815 |
| 2016/6/3 | 3662290 | 3591218 | 1.941 | 3616106 | 1.261 | 3643420 | 0.515 |
| 2016/6/4 | 3526952 | 3567375 | 1.146 | 3558486 | 0.894 | 3556783 | 0.846 |
| 2016/6/5 | 3411983 | 3399879 | 0.355 | 3436495 | 0.718 | 3398440 | 0.397 |
| 2016/6/6 | 3600572 | 3518388 | 2.283 | 3508669 | 2.552 | 3569467 | 0.864 |
| 2016/6/7 | 3698994 | 3648144 | 1.375 | 3598196 | 2.725 | 3691228 | 0.210 |
| 2016/6/8 | 3609337 | 3664675 | 1.533 | 3586021 | 0.646 | 3665357 | 1.552 |
| 2016/6/9 | 3698994 | 3648144 | 1.375 | 3598196 | 2.725 | 3691228 | 0.210 |
| 2016/6/10 | 3609337 | 3664675 | 1.533 | 3586021 | 0.646 | 3665357 | 1.552 |
| 2016/6/11 | 3187291 | 3124444 | 1.972 | 3440684 | 7.950 | 3241750 | 1.709 |
| 2016/6/12 | 3447464 | 3041210 | 11.784 | 3294871 | 4.426 | 3230463 | 6.295 |
| 2016/6/13 | 3454646 | 3268644 | 5.384 | 3470313 | 0.454 | 3406775 | 1.386 |
| 2016/6/14 | 3596954 | 3566138 | 0.857 | 3531166 | 1.829 | 3589911 | 0.196 |
| 2016/6/15 | 3719384 | 3698998 | 0.548 | 3639104 | 2.158 | 3648291 | 1.911 |
| 2016/6/16 | 3812428 | 3804641 | 0.204 | 3723703 | 2.327 | 3753327 | 1.550 |
| 2016/6/17 | 3898269 | 3791424 | 2.741 | 3745585 | 3.917 | 3787657 | 2.837 |
| 2016/6/18 | 3708463 | 3823207 | 3.094 | 3702590 | 0.158 | 3752106 | 1.177 |
| 2016/6/19 | 3836862 | 3724263 | 2.935 | 3697028 | 3.644 | 3704483 | 3.450 |
| 2016/6/20 | 3861264 | 3705653 | 4.030 | 3729354 | 3.416 | 3740115 | 3.138 |
| 2016/6/21 | 3703465 | 3538954 | 4.442 | 3627800 | 2.043 | 3689953 | 0.365 |
| 2016/6/22 | 3900265 | 3767880 | 3.394 | 3736676 | 4.194 | 3827233 | 1.872 |
| 2016/6/23 | 4009508 | 3837895 | 4.280 | 3819800 | 4.731 | 3871836 | 3.434 |
| 2016/6/24 | 4044695 | 3812941 | 5.730 | 3809509 | 5.815 | 3963199 | 2.015 |
| 2016/6/25 | 4090630 | 3806898 | 6.936 | 3739342 | 8.588 | 3949241 | 3.456 |
| 2016/6/26 | 3994827 | 3751912 | 6.081 | 3844433 | 3.765 | 3920936 | 1.850 |
| 2016/6/27 | 3712729 | 3704126 | 0.232 | 3672681 | 1.079 | 3760133 | 1.277 |
| 2016/6/28 | 3558380 | 3518619 | 1.117 | 3576796 | 0.518 | 3535240 | 0.650 |
| 2016/6/29 | 3694199 | 3638306 | 1.513 | 3637639 | 1.531 | 3727975 | 0.914 |
| 2016/6/30 | 3771822 | 3677490 | 2.501 | 3693414 | 2.079 | 3760632 | 0.297 |
| 平均值 | 3703594.5 | 3618850.3 | 2.7 | 3627846.5 | 2.6 | 3669142.1 | 1.57 |