数据为研究基础，对故障定位模型进行训练和测试。本节故障定位仿真实验数据库中共有 3 种故障类型，即绕组故障、铁芯故障、分接开关故障，其中绕组故障和铁芯故障各有 9 个位置，分接开关故障有 1 个位置。每隔 0.02s 采样一次，采样频率为 50Hz。数据库具体参数如表 5.14 所示。

# 表 5.14 变压器故障定位数据库参数

| 数据类型 | 训练集个数 | 测试集个数 |
|---|---|---|
| 绕组故障位置 1～9 | 18000 (每个位置 2000 个) | 3600 (每个位置 400 个) |
| 铁芯故障位置 1～9 | 18000 (每个位置 2000 个) | 3600 (每个位置 400 个) |
| 分接开关故障 | 2000 | 400 |
| 正常状态 | 2000 | 400 |
| 合计 | 40000 | 8000 |

# 1) FDL-CNN 网络架构

根据前面的分析，本节设计的 FDL-CNN 网络架构如图 5.27 所示，FDL-CNN 的网络参数如表 5.15 所示。除了输入层，FDL-CNN 共包含 8 层，其中第 1、3、5、6 层为卷积层，第 2、4 层为池化层，第 7 层为全连接层，输出层为 softmax。

![](bbox=[0.1, 0.53, 0.9, 0.68])

图 5.27 FDL-CNN 网络架构

# 表 5.15 FDL-CNN 网络参数

| 网络层类型 | 具体参数 | 输出特征图大小 |
|---|---|---|
| 输入层 | 输入二维灰度图像 | 15 × 10 |
| 卷积层 C1 | 10 个 6×1 卷积核, 步长取 1 | 10 × 10 × 10 |
| 池化层 S2 | Mean-pooling, 采样区域 2×2, 步长取 1 | 10 × 9 × 9 |
| 卷积层 C3 | 20 个 3×3 卷积核, 步长取 1, 补零个数为 1; S2 层中前 3 个相邻的特征图为第 1 组输入, S2 层中间 3 个相邻的特征图为第 2 组输入, S2 层中后 4 个相邻特征图为第 3 组输入, S2 层中所有特征图为第 4 组输入 | 20 × 8 × 8 |