最小值为 0.2，最大充放电功率是其额定功率的 1/2，可表示如下：

$$\begin{cases}P_{\text{Dis}}\leqslant 0.2\text{BESS}_{\text{rate}}/\Delta t\\P_{\text{Cha}}\leqslant 0.2\text{BESS}_{\text{rate}}/\Delta t\\\text{SOC}_{\min}\leqslant\text{SOC}_t\leqslant\text{SOC}_{\max}\end{cases}\tag{6.10}$$

式中，$P_{\text{Dis}}$、$P_{\text{Cha}}$ 分别为单位小时内的 BESS 充、放电功率，kW；$\Delta t$ 为时间间隔，本节取 1h； $\text{BESS}_{\text{rate}}$ 为 BESS 的额定容量，kWh；$\text{SOC}_t$ 为 $t$ 时刻 BESS 的荷电状态；$\text{SOC}_{\min}$、$\text{SOC}_{\max}$ 分别为 BESS 的荷电状态下限和上限，分别取 20%和 100%。

# (4) 负载缺电量约束：

$$\text{LPOR}\leqslant\text{LPOR}_{\max}\tag{6.11}$$

式中，$\text{LPOR}_{\max}$ 为容许出现负载缺电量的最大概率；LPOR 为负载缺电量，表示在一定的运行周期范围内，该微电网系统提供的电能无法满足系统负载电能需求的概率，即在该周期内负载总缺电量占负载电能总需求的比值，可表示为

$$\text{LPOR}=\frac{\sum_{t=1}^{T}\text{LPO}(t)}{E_{\text{LOAD-U}}}\tag{6.12}$$

式中，$\text{LPO}(t)$ 为 $t$ 时刻微电网系统中的负载需求未满足量；$E_{\text{LOAD-U}}$ 为负载全年所需求的电能。

$$\text{LPO}(t)=\begin{cases}E_{\text{LOAD-U}}-E_{\text{MG,max}(t)},&E_{\text{MG,max}(t)}<E_{\text{LOAD-U}}\\0,&E_{\text{MG,max}(t)}\geqslant E_{\text{LOAD-U}}\end{cases}\tag{6.13}$$ $$E_{\text{MG,max}(t)}=E_{\text{WT}}(t)+E_{\text{PV}}(t)+E_{\text{DE}}(t)+\eta\big(E_{\text{BESS}}(t)-E_{\text{BESS,min}}\big)\tag{6.14}$$

式中，$E_{\text{MG,max}(t)}$ 为 $t$ 时刻微电网系统分布式发电单元提供电能的最大值；$E_{\text{WT}}(t)$、$E_{\text{PV}}(t)$、$E_{\text{DE}}(t)$ 分别为 $t$ 时刻 WT、PV、DE 的出力；$E_{\text{BESS}}(t)$ 为 $t$ 时刻 BESS 的荷电状态；$E_{\text{BESS,min}}$ 为 BESS 的最小荷电状态；$\eta$ 为 BESS 的充放电效率。

# (5) 污染物排放量约束。

由于 DE 机组在发电过程中排放的污染物和温室效应气体主要包括 $\text{NO}_x$、$\text{SO}_2$、$\text{CO}_2$ 等，其排放量分别为 4.33g/kWh、0.464g/kWh、232g/kWh，因此本节选用 $\text{CO}_2$ 的排放量作为污染物排放量约束，即

$$M_{\text{CO}_2}\leqslant M_{\text{CO}_2,\max}\tag{6.15}$$