和系统与大电网之间电能交换情况不同导致出现不同电源组合的具体原因进行分析[35]，如下所述：

（1）负载处于用电低谷时间区间。通过图 6.9～图 6.14 可以得出，在 0:00～7:00 时间段内，由于此时段几乎没有光照，PV 出力较少，可近似认为等于零，而对于 WT 不能满足的负载缺额，对于经济性最大化能量控制策略，主要通过向大电网购买电能的方式来弥补缺少的电能；而对于环保性最大能量控制策略，其填补电能的主要方式为启动 DE 进行出力，但是受到启动功率下限的约束，在 0:00 和 6:00 两个时刻，其补充电能的方式为向大电网购买电能。

（2）负载处于用电平段时间区间。通过图 6.9～图 6.14 可以得出，在 8:00～10:00 和 15:00～17:00 两个时间段内，经济性最大化能量控制策略和环保性最大化能量控制策略下的 PV 和 WT 的出力都大于负载的电能需求，存在一定的电能盈余，会向大电网反充电能，以获得收益；在 22:00～23:00，PV 出力为零，WT 出力低于负载电能需求，根据经济性最大化能量控制策略向大电网购买电能以满足负载需求，而根据环保性最大化能量控制策略由 DE 出力为负载提供电能。

（3）负载处于用电高峰时间区间。通过图 6.9～图 6.14 可以得出，在 11:00～14:00，经济性最大化能量控制策略和环保性最大化能量控制策略下的 PV 和 WT 的出力都大于负载的电能需求，且存在一定的电能盈余，因此向大电网进行反充电，以获得售电收益。在 18:00～21:00，经济性最大化能量控制策略和环保性最大化能量控制策略下的 WT 单独出力均无法满足负载的电能需求，由于此时电网电价较高，需调动储能电池进行放电以削弱负载峰值，在经济性最大化策略下的 DE 以额定出力为负载提供电能，并且在 18:00 向大电网输入电能，出现这种现象的原因是 DE 的出力成本较其售电收益低，在经济性最大化能量控制策略下，DE 应尽可能多出力，在满足负载电能需求的基础上，输出电入网，从而使系统经济性最大化，而在环保性最大化能量控制策略下的 DE 出力小于在经济性最大化能量控制策略下的 DE 出力，是因为环保性最大化能量控制策略的主要目标是使系统释放的污染物量最低，所以该策略下 DE 的出力只用于满足负载电能供应，并不进行多出力用以并网。

通过对峰、谷、平三个时间区间的分布式电源出力的分析得出，不同的优化控制策略使得 DE 的出力多少和微电网与大电网之间交换电能的多少存在差异，在系统经济性最大化能量控制策略下，在 DE 出力与从大电网购买电能两者之间，通过比较供能成本来确定电源的出力顺序，而采取何种供能形式并非一直固定不变；在环保性最大化能量控制策略下，主要通过比较污染物的释放量确定出力顺序，然而在 DE 出力下的污染物释放量总是小于从大电网购买电能时的污染物释放量，因此在该策略下，DE 承担了负载需求的大部分电能，仅当 DE 无法满足负载需求或负载缺额小于其启动功率时才从大电网购买电能，其余情况下，均由 DE 出力来满足负载需求，因此在环保性最大化能量控制策略下的 DE 出力大于在经