系统中安装一个控制中心来管理能源的产生和消耗，使用无线通信方式控制机组，控制中心收集所有必要的数据以实现最佳运行。

RO 海水淡化装置如图 6.20 所示，反渗透海水淡化工艺包括多条平行处理管道和各种类型的水泵。定义一条处理管道为一个脱盐装置，然而，不同的水泵在同一条海水淡化线上有不同的功能和不同的运行特性，为了解决这些问题，整个脱盐装置相当于一个虚拟泵。进水泵、给水泵和开压泵消耗反渗透海水淡化过程的大部分能量，将一个脱盐装置视为一个虚拟泵，由三个泵各自的特性决定虚拟泵的水流轴功率特性，反渗透海水淡化装置具有虚拟储能特性。

![](bbox=[0.18, 0.3, 0.85, 0.52])

# 6.3.2 考虑海水淡化的沿海水电系统优化运行

研究考虑海水淡化的沿海水电系统运行优化问题，通过能源互联技术将海水淡化等沿海负荷与可再生能源相结合，可有效缓解淡水资源短缺问题，同时能解决分布式能源消纳问题。

+   1. 目标函数建立

考虑海水淡化的沿海水电系统运行优化问题包含两个目标，其中定义考虑海水淡化的水电系统的总周期成本最小为首要目标。

系统的总周期成本可由运行维护成本、限功率惩罚成本、环境污染惩罚成本、燃料成本、机组启停成本和从配电网购买额外电力的成本决定。另外在一些地区，分布式光伏发电由地方政府补贴，还需要考虑这种补贴。

第二个目标是最小化系统和配电网之间联络线功率波动指标。该指标值越小，系统的运行对配电网的影响越小。因此，系统多目标函数如下：