海缆分段用 k 编号，其首末端连接风场信息，用 (S_{k,1}, S_{k,2}) 表示风电场接入点的编号，若某端点没有风场接入则记为 0。

# 1. 海上风电集群输电系统拓扑优化的目标函数

海缆成本具体可以分为以下两种情况。

+   1) 海上升压站 (x_{t,j}, y_{t,j}) 到风电场外海缆连接点 (x_{k,j}, y_{k,j}) 的海缆

如图 6.52 所示，这部分海缆只输送了单个风电场的电能，其载流量计算公式为

$$I_r \ge \frac{n_i P_r}{\sqrt{3} U \cos \phi}\tag{6.107}$$

式中，I_r 为海缆的载流量；P_r 为风电场的装机容量；n_i 代表有 n_i 个风电场的电能通过该海缆输送；U 为高压海缆额定电压；cos φ 为功率因数。

根据海缆的选型和成本信息，可以得到这类海缆的成本 C_{rl} 为

$$C_{rl}=\sum_{j=1}^{N} L_{c,j}\times U_{\text{line},s_j}\tag{6.108}$$ $$s_j=\min\left\{s\mid I_s\ge\frac{P_j}{\sqrt{3}U\cos\phi}\right\}$$

式中，U_{line,s_j} 为连接 j 风电场的 s 型海缆的单位长度成本；L_{c,j} 为连接 j 风电场的海缆长度；N 为风电场数量。

![](bbox=[0.25, 0.6, 0.78, 0.85])

图 6.52 输电海缆分段示意图