EE-PR 优化目标模型的约束条件为从 EE 优化目标模型的约束条件中去除 PR 条件限制，即去掉负荷缺电量约束，其他约束条件相同。

# 4) EE、EP 和 PR 优化目标模型

EE、EP 和 PR 优化目标模型中的目标函数是在 EE 优化目标模型中目标函数的基础上，引入了系统的 EP 和 PR 指标，分别将其转化成治污成本和负荷缺电量补偿成本，为便于描述，将 EE、EP 和 PR 优化目标模型简化为 EE-EP-PR 优化目标模型，EE-EP-PR 优化目标模型的目标函数和约束条件可表示如下：

$C_{INVE} = C_{GE} + C_{FU} + C_{OM} + C_{LS} + C_{PE}$ (6.21)

EE-EP-PR 优化目标模型的约束条件为从 EE 优化目标模型的约束条件中去除 EP 条件限制和 PR 条件限制，即去掉污染物排放量约束和负荷缺电量约束，其他约束条件相同。

# 2. 微电网的电源容量优化配置策略

微电网中分布式电源容量配置的本质为建立恰当的优化模型，并选择适当的优化算法对其进行求解，从而求得使优化模型中的目标函数取得最佳值时的分布式电源容量组合。微电网中分布式电源的出力大小及负载的电能需求决定了分布式电源的容量配置方案。目前从能量控制策略的角度对电源容量进行配置的研究文献首先大多考虑由清洁型发电单元供电，当不能满足负载电能需求时，由储能电池提供电能，而将大电网作为备用电源，这将使得大电网中的电能得不到充分利用，且 BESS 充放电次数多，会使其寿命缩短，且由于其成本较高，使得系统的 EE 降低。然而，在不同能量控制策略下微电网电源容量优化配置也存在着差异，由于微电网的发展动力是具有较好的经济性和环保性特点，本节提出经济性最大化能量控制策略和环保性最大化能量控制策略，并讨论其对微电网电源配置的影响，由于孤岛型微电网的能量控制策略比较单一且相对比较简单，本节仅对并网型微电网的能量控制策略进行研究，下面将详细介绍经济性最大化能量控制策略和环保性最大化能量控制策略的具体内容。

# 1) 经济性最大化能量控制策略

微电网系统经济性最大化能量控制策略的本质是最小化系统的运行投入成本，由于清洁型可再生能源的运行维护成本低，且不排放污染物，为实现微电网系统经济性最大化，需最大限度地配置清洁型分布式发电单元，当仍不能满足负载电能需求时，再通过对比其他分布式发电单元的出力费用和从大电网购买电能费用的高低关系，使系统的运行费用达到最小值，以实现经济性最大化。经济性最大化能量控制策略流程如图 6.1 所示，具体内容如下：