(6)将下层优化结果返回上层规划，计算上层规划模型。
(7)进行遗传操作，通过选择、交叉、变异，产生新种群。
(8)针对各粒子，结合提出的优化策略分别仿真计算多能源系统全年的运行情况，得到与各微粒对应的系统可靠性指标，进行可靠性检验。

# 6.2.4 仿真与验证

+   1. 参数配置

本节案例分别给出两种变压器、三种 CHP 机组、三台燃气锅炉及两类储能装置用于设备选型。能量枢纽组件的数量不做限制。设定规划年限为 10 年，年利率为 5%。综合相关设备出厂数据，各转换器及储能装置的额定容量、效率、安装成本、运行维护成本等参数及可靠性指标值(FOR)如表 6.4～表 6.7 所示。

# 表 6.4 备选变压器参数及可靠性指标

| 变压器 | 最大功率/kW | 初始投资成本/(元/kW) | 效率/% | FOR |
|---|---|---|---|---|
| T1 | 800 | 1000 | 98 | 0.02 |
| T2 | 900 | 1500 | 98 | 0.03 |

# 表 6.5 备选 CHP 机组参数及可靠性指标

| CHP 机组 | 容量/kW | 初始投资成本/(元/kW) | 运行维护成本/(元/kWh) | 转换效率 电/% | 转换效率 热/% | 功率上限/kW | 功率下限/kW | FOR |
|---|---|---|---|---|---|---|---|---|
| CHP1 | 1200 | 4600 | 1.56 | 35 | 50 | 1200 | 12 | 0.07 |
| CHP2 | 1500 | 4500 | 1.554 | 35 | 45 | 1500 | 15 | 0.07 |
| CHP3 | 3000 | 4000 | 1.542 | 40 | 45 | 3000 | 30 | 0.05 |

# 表 6.6 备选燃气锅炉参数及可靠性指标

| 燃气锅炉 | 容量/kW | 初始投资成本/(元/kW) | 运行维护成本/(元/kWh) | 能源效率/% | 功率上限/kW | 功率下限/kW | FOR |
|---|---|---|---|---|---|---|---|
| B1 | 800 | 2500 | 0.4 | 75 | 800 | 8 | 0.03 |
| B2 | 1000 | 2100 | 0.4 | 75 | 1000 | 10 | 0.02 |
| B3 | 1500 | 1800 | 0.4 | 80 | 1500 | 15 | 0.02 |

# 表 6.7 备选储能装置参数及可靠性指标

| 储能装置 | 初始投资成本/(元/kW) | 运行维护成本/(元/kWh) | 充放电效率/% | 备用效率/% | 最大输入和输出能量/kWh | 功率上限/kW | FOR |
|---|---|---|---|---|---|---|---|
| 电储 | 600 | 0.01 | 95 | 98 | 1000 | 250 | 0.01 |
| 热储 | 450 | 0.01 | 90 | 95 | 500 | 150 | 0.01 |