式中，$M_{CO_2,max}$ 为允许 $CO_2$ 排放量的上限值，g/kWh； $M_{CO_2}$ 为 $CO_2$ 的排放量，定义为特定周期内 $CO_2$ 的排放总量，g/kWh，可表示为

$M_{CO_2}=\sum_{m=1}^{N_{DE}}M_{m,CO_2}\sum_{t=1}^{T}P_{m,CO_2}(t)$  (6.16)

# 2) EE 和 EP 优化目标模型

EE 和 EP 优化目标模型是在 EE 优化目标模型的目标函数的基础上，同时引入系统的 EP 指标，并将其转化成系统治污成本，而将系统 PR 指标计入约束条件中，为便于描述，以下将 EE 和 EP 优化目标模型简称为 EE-EP 优化目标模型，EE-EP 优化目标模型的目标函数和约束条件如下：

$C_{INVE}=C_{GE}+C_{FU}+C_{OM}+C_{PE}$  (6.17)

式中，$C_{PE}$ 为年污染物治理成本，微电网系统年治污成本计算公式如下：

$C_{PE}=\sum_{m=1}^{N_{DE}}\sum_{t=1}^{T}(\varepsilon_1\delta_1\theta_{SO_2}+\varepsilon_2\delta_2\theta_{NO_x}+\varepsilon_3\delta_3\theta_{CO}+\varepsilon_4\delta_4\theta_{CO_2})P_{DE,m}(t)$  (6.18)

式中，$\varepsilon_1$、$\varepsilon_2$、$\varepsilon_3$、$\varepsilon_4$ 分别为污染物和温室效应气体 $NO_x$、$SO_2$、$CO$、$CO_2$ 的单位治理成本，元/kg；$\delta_1$、$\delta_2$、$\delta_3$、$\delta_4$ 分别为污染物和温室效应气体 $NO_x$、$SO_2$、$CO$、$CO_2$ 的排放系数，%；$\theta_{SO_2}$、$\theta_{NO_x}$、$\theta_{CO}$、$\theta_{CO_2}$ 分别为污染物和温室效应气体 $SO_2$、$NO_x$、$CO$、$CO_2$ 的单位排放量，kg/L。

EE-EP 优化目标模型的约束条件为 EE 优化目标模型的约束条件中去除 EP 条件限制，即去掉污染物排放量约束，其他约束条件相同。

# 3) EE 和 PR 优化目标模型

EE 和 PR 优化目标模型中的目标函数是在 EE 优化目标模型中的目标函数的基础上，引入了系统的 PR 指标，并将其转化成负荷缺电量补偿成本，而系统的 EP 指标只计入约束条件，为便于描述，将 EE 和 PR 优化目标模型简化为 EE-PR 优化目标模型，EE-PR 优化目标模型的目标函数和约束条件表示如下：

$C_{INVE}=C_{GE}+C_{FU}+C_{OM}+C_{LS}$  (6.19)

式中，$C_{LS}$ 为年负荷缺电量补偿成本，单位为元，可表示为

$C_{LS}=\sum_{t=1}^{T}c_l LPO(t)$  (6.20)

式中，$c_l$ 为单位负荷缺电量的补偿成本，元/kWh。