参数，并将测距方程的状态量初始化。由于对模拟退火算法所求得的解精度要求较低，因此模拟退火算法的迭代次数可以设置得低一些，本节设置为 20 次。

# 5.3.3 仿真与验证

根据图 5.6 所示的高压输电线路在发生故障时的简化模型，利用 PSCAD 软件进行 500kV 双端供电系统仿真验证，并将得到的故障电压、电流等参数的数据载入 MATLAB 进行故障计算。仿真参数的设定为，线路长度为 300km，线路电阻为 0.0122Ω/km，线路电抗为 0.25Ω/km。本节利用模拟退火-改进牛顿迭代法并以高压输电线路中出现故障最为频繁的单相接地短路故障和两相相间短路故障为例，进行故障定位计算，分别在不同的非同步角情况下对 50km、100km、150km、200km 以及 250km 的故障位置进行 100 次计算，计算结果中的最大误差所对应的故障定位计算结果如表 5.5 所示。

表 5.5 最大误差所对应的故障定位计算结果 (单位： km)

| 故障位置/km | 非同步角 |  |  |  |  |
|---|---|---|---|---|---|
|  | 15.0° | 25.5° | 45.3° | 58.5° | 70.2° |
| 50 | 49.996 | 49.997 | 49.994 | 49.992 | 50.008 |
| 100 | 99.998 | 99.997 | 99.995 | 99.995 | 100.011 |
| 150 | 149.999 | 150.002 | 149.995 | 150.007 | 150.008 |
| 200 | 199.997 | 199.996 | 200.007 | 200.007 | 199.989 |
| 250 | 249.995 | 249.993 | 250.012 | 250.015 | 199.982 |

通过分析表 5.5 所列的输电线路故障定位结果可发现一定的规律，即在单相接地短路故障的位置设定不变时，定位计算精度随着非同步角的增加而降低。同时从表 5.5 可以看出，对于全长为 300km 的输电线路，100～200km 内的故障定位误差较小，说明本节采用的方法在线路的 1/3～2/3 内的故障具有更高的精度。总而言之，在该方法作用下，定位计算的最大误差为-0.018km，误差较小，定位具有较高的准确性，能够满足实际的需求。

# 5.4 基于卷积神经网络的多端直流输电线路故障诊断

随着经济的快速发展和能源紧张的问题，中国东部沿海地区亟须大量电能的支持，而光伏、风电等新能源集中分布在中国西部地区，与大型城市群距离较远，所以大容量远距离输电工程应运而生。高压直流 (high voltage direct current, HVDC) 输电作为远距离输电方式，相比较交流输电具有故障少、绝缘要求低、不要求同步等优点，倍受关注。