热多能源耦合模式，无储能设备，并且考虑组件随机中断；案例3在案例2基础上加入电、热储能装置；案例4考虑储能影响，并考虑枢纽组件全部充分可用。运用 MATLAB 仿真，优化配置结果如表 6.8 所示。

# 表 6.8 能量枢纽优化配置结果

| 案例 | CHP | 燃气锅炉 | 电储 | 热储 |
|---|---|---|---|---|
| 1 | 0 | 1×B2+2×B3 | 0 | 0 |
| 2 | 2×CHP2 | 2×B3 | 0 | 0 |
| 3 | 1×CHP2 | 2×B2+1×B3 | 5 | 3 |
| 4 | 1×CHP2 | 2×B3 | 6 | 3 |

各案例成本值如表 6.9 所示，案例2相比于案例1，由于CHP机组的投资成本明显高于传统发电机组，使得其系统投资成本增加，而因为CHP机组燃料消耗少、运行效率高，故运行维护成本显著减小，总成本降低。案例3、4考虑了储能作用，因此使系统的投资成本增加、运行维护成本显著降低，通过储能减缓了风电的不确定性。案例4由于所有组件充分可用，投资成本和运行维护成本相比案例3减少，惩罚成本可以近似忽略。

# 表 6.9 各案例成本值

| 案例 | 总成本值/元 | 投资成本/元 | 运行维护成本/元 | 惩罚成本/元 |
|---|---|---|---|---|
| 1 | 8.792×10⁷ | 1.1×10⁷ | 7.16×10⁷ | 5.32×10⁶ |
| 2 | 7.963×10⁷ | 2.05×10⁷ | 5.86×10⁷ | 5.28×10⁵ |
| 3 | 5.684×10⁷ | 1.8925×10⁷ | 3.77×10⁷ | 2.15×10⁵ |
| 4 | 5.383×10⁷ | 1.8025×10⁷ | 3.58×10⁷ | 1.74×10³ |

各案例可靠性指标值如表 6.10 所示，可以看出传统供能网络的可靠性最差；在案例1、2、3中，忽略了可靠性约束，使负荷时间期望高于案例4。通过对比案例2和案例3可以看出，组件随机中断案例下储能单元的加入，使系统的可靠性水平显著提高；通过对比案例3和案例4可以看出，案例4所有的组件被充分可用，即将可靠性约束在一定范围内可以降低系统的失负荷时间期望与能量未供应期望，表明系统可靠性增强。此外，失负荷时间期望对系统CHP机组的配置有很大的影响。通过比较不同LOLE值，当其降低时，系统投资和运行成本增加。要实现更小的LOLE值需要额外配置数量更多的CHP。因此，结果证明了计及可靠性的能量枢纽优化配置方法有效性，通过可靠性指标值的大小可以说明考虑可靠性约束的能量枢纽优化模型有利于系统可靠性的提升。