# 表 6.10 各案例可靠性指标值

| 案例 | LOLEₑ | LOLEₕ | EENSₑ /(kWh/年) | EENSₕ /(kWh/年) |
|---|---|---|---|---|
| 1 | 3.08 | 2.97 | 1502.77 | 1071.35 |
| 2 | 1.69 | 1.69 | 629.34 | 2398.44 |
| 3 | 0 | 1.21 | 0 | 1861.53 |
| 4 | 0 | 0.25 | 0 | 169.22 |

在案例 3 的基础上，改变风机容量，设定案例 3a、3b、3c 风机安装容量分别为 200kW、400kW、600kW，风机安装容量对可靠性指标的影响如表 6.11 所示。可以看出，电负荷的失负荷时间期望和能量未供应期望均小于热负荷。随着风机安装容量的增加，可靠性指标 EENS 和 LOLE 均降低，表明系统可靠性增强。

# 表 6.11 风机安装容量对可靠性指标的影响

| 案例 | LOLEₑ | LOLEₕ | EENSₑ /(kWh/年) | EENSₕ /(kWh/年) |
|---|---|---|---|---|
| 3a | 0.611 | 1.299 | 92.34 | 1998.48 |
| 3b | 0 | 1.212 | 0 | 1861.53 |
| 3c | 0 | 0.957 | 0 | 1532.37 |

# 6.3 基于遗传算法的沿海水电系统优化运行

我国沿海地区存在淡水及电能不能满足需求的问题，同时沿海地区风、光等可再生资源丰富，通过对沿海水电系统进行运行优化，有利于消纳沿海地区风、光等冗余可再生资源，同时解决淡水及电能不能自给的问题。

本节提出考虑海水淡化的沿海水电系统的优化运行方案，以总周期费用最小和联络线功率波动最小为目标，根据系统配置建立约束条件和多目标水电系统优化问题。解决电力系统多目标问题常采用加权方法把多目标问题转化为单目标问题进行求解，这种方法虽然降低了解题难度，但存在的误差较大，本节采用第三代约束非支配排序遗传算法 (non-dominated sorting genetic algorithms III, NSGA-III) 求解问题，具有较好的收敛性，能够确定系统的最优运行方案[39]。

# 6.3.1 考虑海水淡化的沿海水电系统配置

沿海水电系统的配置由以下组件组成：风力涡轮机、分布式光伏阵列、火力发电站、柴油发电机、海水淡化装置、抽水蓄能电站和控制中心。

抽水蓄能电站作为系统中的储能单元，可以更好地利用水资源和方便储能调节。常规负荷代表当地民用电能需求，柴油发电机发电量由当地用电量决定，在