耗电量与电量误差，即为提高用户节能意识，也需要了解各个负荷的耗电量情况，根据负荷辨识的结果，耗电量计算公式如式(5.18)所示，电量误差计算如式(5.19)所示：

$$\widehat{W}=P\Delta t\tag{5.18}$$ 

$$\varepsilon = \frac{\widehat{W}-W}{W}\times100\%\tag{5.19}$$

# 5.2.3 仿真与验证

验证对象为北方地区某小区一居民家庭，针对居民家庭的单状态负荷、多变化负荷和多状态负荷等不同的用电负荷进行数据采集，用电负荷分类及功率范围如表5.3所示。设备采样频率为1Hz，负荷采集时间为2015年8～11月，采集数据类型为用电负荷带时标的有功功率。

表5.3 用电负荷分类及功率范围

| 类别 | 负荷 | 功率值或范围/W |
|---|---|---|
| 单状态 | 节能灯1 | 40 |
|  | 节能灯2 | 60 |
|  | 电水壶 | 1800 |
| 多变化 | 微波炉 | 1300 |
|  | 液晶电视 | 140～180 |
|  | 笔记本电脑 | 30～90 |
|  | 台式电脑 | 40～90 |
| 多状态 | 冰箱 | 60～100 |
|  | 洗衣机 | 300～600, 1700～2000 |
|  | 电吹风 | 2200 |

在训练环节，首先提取训练样本库中负荷功率序列统计特征和奇异值特征，并训练对应的PNN。然后利用训练好的PNN与D-S证据理论对不同负荷的HMM进行初始化，获得样本数据库。在辨识环节，对于待辨识的负荷功率序列，首先根据整数规划进行负荷初辨识，降低负荷辨识的维度；然后利用PNN和D-S证据理论的多特征融合获得观察值序列，计算观察值序列和各个可能存在组合负荷HMM之间的相似度，完成多特征序列融合以达到负荷辨识的目的。