调度机组的出力和总负荷曲线如图 6.50 所示。从图中可以看出，水电机组在调度时段内，能较好地跟踪负荷变化，反映了水电机组良好的启停调节特性，也说明通过水电机组的引入，可在降低火电机组煤耗量的同时，起到平滑火电机组出力的作用，减小了火电机组启停机次数。

![](bbox=[0.27, 0.19, 0.73, 0.38])

图 6.50 调度机组的出力和总负荷曲线

# 6.6 基于蚁群算法的风电集群输电系统拓扑优化

与陆地风电相比，海上风电具有资源丰富、发电利用小时数较多、土地占用量更少、大规模开发可行性较高的特点。近年来，全球风力发电开发的热点逐步转移到海上。我国已开发的海上风电场主要为潮间带和近海风电场，未来将逐渐向远海发展，规模也将从单个风电场发展到大规模海上风电集群。

大规模海上风电集群的输电系统拓扑结构相对于单个风电场更加复杂，多个风电场的输电系统共用一部分高压输电海缆，可以提高整体的经济性，降低海底输电走廊占用。研究现有海上风电集群输电系统的拓扑结构优化时，经常将海上风电集群等效为风电场的海上升压站形成的集合，此时输电系统拓扑优化问题就可以利用类似风电场内集电系统拓扑优化的方法。这种等效方式虽然可以简化海上风电集群输电系统拓扑优化的思路，但是却忽略了海上风电场高压输电海缆的布线规则。实际海上风电集群的结构有明显的边界块状区域，升压站汇集方法会导致高压输电海缆随意穿越风电场区域，不仅带来安全隐患，而且也不符合运维习惯[50]。

为了解决目前海上风电集群输电系统拓扑优化相关研究中存在的问题，本节建立一个考虑风电场边界约束的海上风电集群输电系统拓扑优化模型，同时考虑