# 5.5.2 基于改进卷积神经网络的变压器故障在线定位技术

工程中现有的变压器故障定位通常局限于检修人员的离线开箱检查以确定故障具体位置，这类定位方式具有很大的盲目性和时滞性，存在较大的人力与财力资源浪费。且由前文分析可知，变压器的振动可由绕组、铁芯等零部件的故障引起，绕组和铁芯还分别细化为 A 相、B 相、C 相，此外在振动方向上还可分为轴向振动和辐向振动，这些都为振动信号特征的提取、分析及振源位置的确定带来了很大困难。振动信号采样频率要明显高于气体信号的采样频率，因此用于气体的卷积神经网络结构并不适用在振动信号中。

本节针对以上两个问题首先设计变压器振动信号的在线监测系统，确定振动信号传感器的种类与采集位置；然后提出针对变压器机械故障和多传感器振动信号输入的故障检测与定位卷积神经网络（fault detection and location-CNN, FDL-CNN），既能实时在线定位发生故障的零部件，又能确定故障发生的方位。

# 1. 变压器振动信号在线监测方法研究

振动分析法利用置于变压器箱体外壁的传感器来采集振动信号，与电力系统没有电气连接，对系统没有干扰，是一种安全可靠的在线监测手段，也是实现变压器故障在线定位的基础。

本节的变压器振动信号在线监测需要获取变压器油箱壁多点振动信号，因此该方法要利用若干振动信号传感器和信号装置，如图 5.19 所示。多路传感器采集到的振动信号经信号放大装置调理后由采集装置采集、存储并传输给下一级故障定位终端装置。

![](bbox=[0.15, 0.6, 0.85, 0.75])

# 2. 振动信号传感器

在选择振动传感器时需要考虑的性能指标主要有灵敏度、漂移度、测量范围、输出范围等，而在实际应用中，确定性、可靠性和适应性同样是需要考虑的重要因素。确定性可保证一定的准确性、灵敏性和稳定性；可靠性可保证在适当成本