神经网络训练结果如表 5.7 所示，由表 5.7 可以看出，单支路 CNN 的故障分类和故障定位准确率均在 98.5%以上，由 2 个经过预训练神经网络合并而成的 P-CNN 的故障诊断准确率均达到 99%以上而且几乎不受过渡电阻的影响。同时 P-CNN 的诊断时长均在 2ms 以下，满足 MTDC 线路故障诊断快速性。

# 表 5.7 神经网络训练结果

| 过渡电阻 /Ω | 单支路 CNN |  | P-CNN |  |
|---|---|---|---|---|
|  | 故障分类准确率/% | 故障定位准确率/% | 故障诊断准确率/% | 诊断时长/ms |
| 0 | 98.63 | 99.99 | 99.43 | 1.901 |
| 100 | 98.71 | 99.99 | 98.95 | 1.898 |
| 200 | 98.88 | 99.99 | 99.01 | 1.940 |
| 300 | 98.61 | 99.99 | 99.24 | 1.856 |

从仿真结果来看，基于 P-CNN 的 MTDC 线路故障诊断方法在故障定位功能上的准确率高达 99.99%，而且诊断范围覆盖线路全长。所以，可以运用基于 P-CNN 的 MTDC 线路故障诊断方法来判断故障是否在其保护范围内，如果本方法发生漏检或错误检可以启动距离保护等继电保护辅助，保证系统安全运行。

# 2. 方法对比

利用仿真验证 K 邻近算法(KNN)、支持向量机(SVM)、单支路 CNN、两条预训练支路串联结构的 CNN 和基于 P-CNN 的 MTDC 线路故障诊断结果。各个人工智能方法故障诊断结果总结如表 5.8 所示。

# 表 5.8 人工智能方法故障诊断结果

| 神经网络方法 | 故障诊断准确率/% | 诊断时长/ms | 训练时长/ms |
|---|---|---|---|
| KNN | 90.82 | 0.704 | 21 |
| SVM | 95.23 | 0.800 | 57 |
| 单支路 CNN | 90.45 | 1.243 | 28 |
| 两条预训练支路串联结构的 CNN | 95.61 | 1.864 | 79 |
| 基于 P-CNN 的 MTDC | 99.24 | 1.856 | 5.73(更新网络) |

由表 5.8 可知，在 MTDC 线路故障诊断方面，两条预训练支路串联结构的 CNN 和基于 P-CNN 的 MTDC 准确性比 KNN、SVM 和单支路 CNN 高。而在快速性方面，结构简单的 KNN、SVM 及单支路 CNN 表现更优，但是整体均满足快速性要求。虽然单支路 CNN 的故障诊断时长优于基于 P-CNN 的 MTDC，但是准确性不