# 4.1.2 基于窗宽优化的非参数核密度估计模型

在风电功率点及预测误差研究中，获取风电功率预测误差概率密度函数（probability density function，PDF）的方法主要基于参数估计法和非参数估计法。参数估计法的思路是，首先根据经验对数据做出先验分布假设，然后求解分布参数得到最终的概率密度函数。不同于参数估计法，非参数估计法不需要将数据的概率密度函数提前做出假设作为先验分布，而是依赖于数据的特征并获取其分布情况，比起参数估计的方法具有更准确的表述能力以及更广的应用场合。因此，本节采用此方法来建立风电功率预测误差的概率密度函数模型。

# 1. 非参数核密度估计

针对一组风电功率预测误差数据 p = {p1, p2, …, pn}，n 为误差样本个数。基于非参数核密度估计原理的风电功率预测误差的概率密度函数为

$$\hat{f}(p,h)=\frac{1}{nh}\sum_{i=1}^{n}K\left(\frac{p-p_i}{h}\right)\tag{4.7}$$

式中，$\hat{f}(p,h)$为风电功率预测误差的概率密度函数；$h$为窗宽，决定了误差数据分布的区间划分；$p_i$为第$i$个预测误差样本点；函数$K(p,h)$为核函数，功率和窗宽都是该函数的自变量。

影响非参数核密度估计最关键的就是核函数的选取以及窗宽 $h$ 的选择。核函数的选择性很丰富，常用的核函数包括均匀核、伽马核、Epanechnikov 核等。相比于窗宽，核函数的选取对非参数核密度估计具有更加显著的影响，也有文献指出核函数的选择并不会影响渐近性质，这里采用高斯核作为核函数，即

$$K(p)=\frac{1}{\sqrt{2\pi}}\exp\left(\frac{-p^{2}}{2}\right)\tag{4.8}$$

则基于非参数核密度估计原理的风电功率预测误差的概率密度函数可以改写为

$$\hat{f}(p,h)=\frac{1}{\sqrt{2\pi}nh}\sum_{i=1}^{n}\exp\left(-\frac{1}{2}\left(\frac{p-p_i}{h}\right)^{2}\right)\tag{4.9}$$

# 2. 基于窗宽优化的模型

在非参数核密度估计的应用中，预测误差的概率密度函数受到窗宽的影响。窗宽选择过小，将导致局部波动特征较明显，容易受到单个样本点的影响从而影