![](bbox=[0.18, 0.11, 0.82, 0.34])

图 5.11 P-CNN 训练过程

将预训练的模型参数迁移到新的神经网络模型中。重新训练分类器的方法实际上属于迁移学习。迁移学习包括基于实例的迁移学习、基于特征的迁移学习、基于模型的迁移学习和基于关系的迁移学习[27]。本节应用的是基于模型的迁移学习思想，利用预训练模型的方法可减少 P-CNN 的训练时间，同时充分利用了模型之间存在的相似性。

迁移学习是实现 P-CNN 训练过程的一个重要环节。运用迁移学习实现了将两个单独训练的特有功能的神经网络的参数迁移到一个具有并联结构的神经网络上，从而实现 P-CNN 每个支路具有特定作用的特殊结构。

# 5.4.3 仿真与验证

本节以 B2 换流站端采集信号为研究对象，分别研究在 TLB2E1 线路、TLE1F1 线路、B2 换流站交流侧、E1 换流站交流侧发生 6 种故障的分辨能力。线路的电气量来自 B2 换流站的传感器，包括 TLB2E1 线路上的两极间电压、正极电压、负极电压、正极电流和负极电流 5 种电气量，采样频率为 10kHz。

本节利用 B2 换流站采集的数据，通过数据预处理的方法，形成两处故障位置，6 种故障类型共计 12 类的故障数据样本集合。其中，TLB2E1 和 TLE1F1 直流线路故障位置分别在线路的 1%、10%、30%、50%、70%、90%和 99%处，其中验证集在 10%和 90%处，其他为训练集。

# 1. P-CNN 故障诊断仿真

为了证明 P-CNN 在 MTDC 线路故障诊断方面具有良好的准确性和快速性，在 MTDC 系统发生短路接地故障时，分别设置当过渡电阻 R 为 0Ω、100Ω、200Ω、300Ω 时，P-CNN 的故障诊断的结果如图 5.12 所示。