$\underline{V}_i \le V_i^t \le \overline{V}_i \tag{6.103}$

$V_i^0 = V_i^{\text{ini}},\; V_i^T = V_i^{\text{end}} \tag{6.104}$

$\underline{Q}_i U_{hi}^t \le Q_i^t \le \overline{Q}_i U_{hi}^t \tag{6.105}$

$P_{hi}^t = g \eta_i H_i^t Q_i(t) \tag{6.106}$

式 (6.99) 和式 (6.100) 分别为水火电机组最小开停机时间约束和机组出力约束；$T_i^{\text{off}}$、$T_i^{\text{down}}$、$T_i^{\text{on}}$、$T_i^{\text{up}}$ 分别为机组 $i$ 的最小开机时间、停机时间、已运行时间 和已停机时间；$U_i^t$ 和 $P_i^t$ 分别为 $t$ 时段水火电机组 $i$ 的启停状态和出力；$\underline{P}_i$ 和 $\overline{P}_i$ 分别为水火电机组 $i$ 的最小和最大出力。式 (6.101) 为水火电机组爬坡约束；$\text{Ru}_i$ 和 $\text{Rd}_i$ 分别为水火电机组 $i$ 的最大爬坡出力和最大下坡出力。式 (6.102) ～式 (6.106) 分别为梯级水库水量平衡约束、水库容量约束、始末库容约束、机组发电水流量约束和水电转换关系约束；$V_i(t)$、$J_i(t)$、$Q_i(t)$ 和 $Y_i(t)$ 分别为 $t$ 时段第 $i$ 级水库的库容、天然来水量、机组水流量和弃水量；$\tau_{i-1}$ 为 $i-1$ 级水库水流到达下游水库的延迟时间；$g$ 为重力加速度；$\eta_i$ 为水电机组 $i$ 的发电效率；$H_i^t$ 为时段 $t$ 水电机组 $i$ 的发电净水头。

# 6.5.2 含梯级水电站的水火电联合优化调度方法

# 1. 基于集合方法求解含梯级水电站水火电联合优化调度

目前提出的免疫算法有很多种，本节采用以抗体片段表示机组启停状态的免疫算法。假设每个抗体有 $N$ 个片段，并对应 $N$ 台机组；每个抗体片段有 NT 个位，对应 NT 个时段。每台机组的抗体片段记忆库中有 $M$ 个片段，用于保存具有优势特征的抗体片段。从每台机组中各抽取一个片段构成一个抗体。抗体经过克隆变异筛选之后，优秀的抗体被记忆保存，并将抗体片段分解更新到抗体片段记忆库中。

梯级水电站之间存在水力和电力联系，表现为各水电机组的启停和出力并不是独立的，其会受到相邻水电站机组运行状况的制约。若上游水库的排水一直保持在较大流量，则下游的机组在一定的延迟后必然要保持较高的出力运行，以保证水库的水位在安全范围之内，因此梯级水电站的水电机组组合并非随意无序的自由组合，而是一个紧密联系的整体组合，在工程中梯级水电站必须考虑水电站之间的水电联系，来进行统一调度。

根据梯级水电站的上述特点和免疫算法的记忆机制，本节引入“集合”的思想，将同一流域的梯级水电站作为一个集合整体进行编码。利用免疫算法的记忆机制，对梯级水电站的机组统一处理，将每次迭代后记忆最优的水电机组组成抗