特征值进行负荷辨识而不考虑负荷各个时刻状态的情况将会降低负荷辨识准确率，因此 HMM 的引入将会大大提高辨识算法的准确率和辨识精度[22]。

# 5.2.1 多特征序列融合的负荷辨识原理

非侵入式负荷辨识技术是在用户入口处安装监测设备获得总用电信息，从而辨识用户各用电负荷类型和工作状态并上传到客户终端，最终获得用户的用电行为、各负荷工作状态和耗能情况。

负荷总用电信息包括电流、电压、有功功率和无功功率等参量，而有功功率是用电负荷耗电时最直接的电气特征，同时也是用户最关心的特征，本节基于多特征序列融合的非侵入式负荷辨识技术框架如图 5.3 所示。

![](bbox=[0.12, 0.34, 0.88, 0.46])

图 5.3 基于多特征序列融合的非侵入式负荷辨识技术框架

在图 5.3 中，通过采集装置获得负荷总用有功功率，负荷有功功率通过时间滑动窗口算法获得功率序列，其辨识框架主要包括如下内容：

+   (1) 负荷初辨识，即通过整数规划求解可能存在的负荷工作状态组合。
+   (2) 负荷特征提取，即通过组合功率序列和原始功率序列计算统计特征和奇异值特征。
+   (3) 多特征融合，即利用 PNN 分别对统计特征和功率序列奇异值特征进行特征信度赋值，并通过 D-S 证据理论进行信息融合。
+   (4) 功率序列信息融合，即通过对功率序列进行 HMM 建模，并以相似度最大值的负荷组合为负荷辨识结果。

# 1. 负荷初辨识与负荷特征提取

各个负荷在使用过程中，使用者开启负荷种类不同导致用电功率也不同。通过用电功率实现用电负荷的辨识，假设某时刻家庭用户入口总表检测家庭用电总功率为 P(t)，用电负荷使用时可能存在的组合负荷启停状态向量为 S。根据能量守恒定律可得

S ∈ { S | | ΔP = P(t) − X^T S | ≤ θ_max }  (5.9)