![](bbox=[0.15, 0.1, 0.88, 0.4])

图 6.54 海上风电集群示意图

![](bbox=[0.1, 0.44, 0.9, 0.6])

(a) 改进蚁群算法输电系统拓扑优化结果

(b) 实际工程规划结果

图 6.55 海上风电场输电系统拓扑结构

两个输电系统拓扑的成本和不同型号的海缆长度情况如表 6.13 所示。由表可知，利用本节提出的基于改进蚁群算法得到的海上风电场输电系统拓扑的总成本，相对于工程规划方案减少了 1.89 亿元，降低了 3.99%，有较为显著的改善。

# 表 6.13 输电系统拓扑的成本和不同型号的海缆长度情况

| 海缆型号 | 工程中的输电拓扑 | 优化得到的输电拓扑 |
|---|---|---|
| 800mm² 型海缆长度/km | 343.5 | 229.5 |
| 2500mm² 型海缆长度/km | 42 | 100.5 |
| 双回 1600mm² 型海缆长度/km | 489 | 480.9 |
| 总成本/亿元 | 47.31 | 45.42 |