单位时间直热电锅炉运行费用为

$$C_b(t)=C_p(t)\cdot\frac{P_5(t)\cdot\Delta t}{\eta_2}\tag{6.96}$$

式(6.95)和式(6.96)中，$C_h(t)$为单位时间 CHP 的运行费用；$C_{n1}$为天然气价格；$P_2(t)$为$t$时刻 CHP 的电功率；$\eta_1$为 CHP 的电功率系数；$L$为天然气低热值；$C_b(t)$为单位时间直热电锅炉的运行费用；$C_p(t)$为$t$时刻的电价；$P_5(t)$为$t$时刻直热电锅炉的功率；$\eta_2$为直热电锅炉效率。

若$C_h(t)\ge C_b(t)$，则单位时间内 CHP 运行费用大于直热电锅炉运行费用，否则单位时间内 CHP 运行费用小于直热电锅炉运行费用。

# 6.4.3 多能源系统并网模式下优化控制算法

粒子群优化算法和禁忌搜索算法相结合的程序流程如图 6.25 所示。

该问题将这种方法应用于多目标函数优化中，由于粒子群优化算法前期具有较强的爬坡能力，故在粒子群优化算法后期加入禁忌搜索操作。在粒子群优化算法中融入禁忌搜索算法，通过构造优化过程的禁忌列表，阻止搜索过程中出现循环并且避免陷入局部最优，达到全局搜索的目的，进而得到全局最优解，提高算法的收敛速度和收敛精度[48]。

# 6.4.4 仿真与验证

+   1. 参数配置

以该算法在某地区 8 月份的混合能源热电联供系统中的应用为例进行详细的说明。假定天然气的价格为 3.9 元/m³；电锅炉容量为 60kW；储能电池最大容量为额定容量，最小容量为 20%额定容量，初始容量为 65%额定容量。混合能源热电联供系统中的 CHP 工作在“以热定电”模式；风力发电机的额定功率为 150kW，风速由韦布尔分布函数得到，切入风速为 2.5m/s，额定风速为 12m/s，切出风速为 25m/s。以群体规模为 30、迭代次数为 300 来求解以下算例。

+   2. 结果分析

本案例研究的多能源系统和大电网并网优化运行控制策略，优先使用光伏发电机组(以下简称光伏)、风机供电，在保证满足系统热、电负荷需求的同时以运行费用最低为目标函数可得到优化结果，如图 6.26 所示。