的前提下具有较长的使用寿命；适应性可保证较快较好地适应工作时的外界环境温度，且受环境影响较小。

目前用于测量振动信号的传感器主要有三类，分别为位移传感器、速度传感器、加速度传感器，三者的性能比较如表 5.13 所示。

# 表 5.13 振动信号传感器的性能比较

| 项目 | 位移传感器 | 速度传感器 | 加速度传感器 |
|---|---|---|---|
| 频率/kHz | 0~0.01 | 0.01~1 | 0.3~10 |
| 温度范围/℃ | -40~180 | -40~120 | -50~120 |
| 性能比较 | 灵敏度高，结构简单，可进行非接触测量，不受油污等其他介质的影响 | 灵敏度高，输出信号大，但不够坚固 | 体积小，工作频率范围宽，可在强磁场、大电流、潮湿环境中进行测量 |

在低频范围内使用位移传感器最有效，当被测物体表面与传感器探头之间发生相对位移时，探头上的高频电源所产生的电磁场能量发生变化，相对位移可由此测出。位移传感器通常用来测量重型机座的偏心度和振动。

速度传感器的原理主要是将永磁铁置于线圈内，再将线圈贴于传感器的外壳上，最后将传感器探头安装在被测物体的表面；当被测物体振动时，永磁铁和线圈之间发生相对位移，线圈上产生感应电动势，根据其测量值来判定振动速度。速度传感器的优点是其输出信号较大，但不够坚固；通常利用速度传感器测量电机的振动均方值。

压电式加速度传感器是应用较为广泛的加速度传感器，具有灵敏度高、测量效果好等优点。加速度是位移的二阶导数，因此在三种传感器中它的灵敏度最高。本节选择压电式加速度传感器，如图 5.20 所示。

![](bbox=[0.15, 0.65, 0.85, 0.9])