式中，C_INVE 为微电网的系统年均等值成本；C_GE 为系统中 PV、WT、DE 和 BESS 的年平均初始投资成本；C_FU 为系统年机组燃料购买成本；C_OM 为 PV、WT、DE 和 BESS 的年运行维护成本。

EE 优化目标模型的约束条件主要由以下部分组成：分布式发电单元机组容量约束、分布式发电单元数量约束、BESS 单元充放电约束、负载缺电量约束以及污染物排放量约束。

# (1) 分布式发电单元机组容量约束。

微电网系统分布式发电单元在容量优化配置过程中，为保证系统的经济性，机组容量应低于依据负载需求和外界环境条件而设定的容量上限：

0 ≤ P_WT ≤ P_WT,max  (6.2)
0 ≤ P_PV ≤ P_PV,max  (6.3)
0 ≤ P_BESS ≤ P_BESS,max  (6.4)
0 ≤ P_DE ≤ P_DE,max  (6.5)

式中，P_WT,max、P_PV,max、P_BESS,max、P_DE,max 分别为 WT、PV、BESS 和 DE 机组在满足负载电能供应和外界环境条件下设定的额定容量最大值约束。

# (2) 分布式发电单元数量约束。

WT、PV、BESS 和 DE 的个数需要限制在允许的合理约束上下限内，其数量最大值可基于预算的投资成本和微电网发电单元安装场地实际规划需求获得：

0 ≤ N_WT ≤ N_WT,max  (6.6)
0 ≤ N_PV ≤ N_PV,max  (6.7)
0 ≤ N_BESS ≤ N_BESS,max  (6.8)
0 ≤ N_DE ≤ N_DE,max  (6.9)

式中，N_WT,max、N_PV,max、N_BESS,max、N_DE,max 分别为 WT、PV、BESS 和 DE 机组基于预算的投资成本和微电网发电单元安装场地实际规划需求获得的上限值。

# (3) BESS 单元充放电约束。

BESS 单元使用年限的长短与电池单元的充放电深度、充放电功率和充放电次数等因素有关，为了使 BESS 单元的损耗减小，同时增加 BESS 的使用年限，制定了 BESS 单元吸收和释放电能的上下限约束，规定 BESS 在放电时荷电状态的