
![](img/2160aa82ffab89ad09fb1b4e167a298b_208_0.png)

(a) 功率限制

![](img/2160aa82ffab89ad09fb1b4e167a298b_208_1.png)

(b) 利用率

图 6.22 可再生能源单元的功率限制和利用率情况

![](img/2160aa82ffab89ad09fb1b4e167a298b_208_2.png)

图 6.23 抽蓄机组及其海水淡化机组运行情况

抽蓄机组在用电高峰期发电，电力需求在白天逐渐上升。由于正午太阳能充足，故抽蓄机组在中午停止发电。抽蓄机组发电量由分时电价和当时用电需求共同决定，而后者是主要影响因素。当电力需求相对较低时，尤其是在分时电价最低的时期，海水淡化装置产生的淡化水多于用水需求，而在其他时期，需水量大于生产量。

## 6.4 基于粒子群优化算法的多能源系统优化运行

近年来，能源问题和环境问题突出，电网大停电事故频繁发生，传统的以提高经济效益为唯一目标的有功优化控制已经不再适用于当前电网优化运行的要求。多能源系统作为未来能源供应模式成为研究热点，在多能源系统优化控制问题上建立的指标模型主要有运行费用指标、环境污染治理费用指标等。现存方法有考虑机组运行维护费用最低、环境污染最小的多目标优化模型；以有功损耗最低、污染气体排放量最少、系统电压稳定性等指标作为优化目标建立优化模型。由于上述模型中考虑多个指标函数，故多能源系统优化问题是一个多目标问题，随之产生了多目标函数的求解问题。多目标函数之间存在冲突，很难一致达到最优，会造成某个目标函数的优化结果不理想，有些学者提出了多目标转化的解决办法以及解决优化问题的方法。例如，综合考虑了一次能源消耗费用、污染物气体排放多个目标，采用最大满意度法将多目标问题转化为单目标问题，最后采用遗传算法求解该单目标问题；在 Pareto 非支配解的基础上进行改进，首先通过改变权重系数获得不同权重下的最优解，接着通过在确定目标范围内搜索获得满足要求的权重系数，将多目标转化为单目标，然后通过小生境进化的多目标免疫算法求解该单目标问题。研究表明，针对多能源系统经济运行问题，一方面很多研究都是将多能源系统的优化问题转化为单目标的优化问题，很少有对多目标、单目标下的优化结果进行对比分析的研究，而且优化过程中储能电池是按照事先制定好的策略运行的，没有考虑到储能电池的实时性对多能源系统能量优化的影响；另一方面，针对优化模型的求解，上述提到的方法存在运行时间长、不易跳出局部最优解的缺点，导致不能及时提供优化控制策略，影响优化结果。因此，本节提出一种基于禁忌粒子群的优化算法，该方法既可避免陷入局部最优解，又可实时优化控制，将全天按电网用电时段分为峰、谷、平三个时段，实时判定储能电池荷电状态，针对储能电池处于不同的荷电状态采用不同的控制方案，在不同的运行时段对直热电锅炉和 CHP 单元的运行状态进行及时的调整[45-47]。

### 6.4.1 多能源系统并网模式下实时优化控制策略

本节研究多能源系统和大电网并网时的优化控制策略。在一般情况下储能电池是按事先制定的运行策略运行的，很少有方法提及储能电池、CHP 单元以及直热电锅炉相配合的实时优化控制。储能电池、CHP 单元以及直热电锅炉之间的分配和时间之间关系密切，不同时间段的运行控制策略不同。直热电锅炉在不同时段的电价不同导致运行费用有很大的差异，在多能源系统中热能主要是由 CHP 单元和直热电锅炉两者提供的，为了保证系统运行的经济性，需要根据时间段实时调整能量供应源。在多能源系统和大电网并网时，大电网可以提供系统所需的平衡电压，储能电池可以退出使用，为了发挥储能电池给系统带来的经济效益以及减少环境污染，需要通过实时监测储能电池的荷电状态，在不同的状态下制定不同的优化控制策略。本节提出的多能源系统和大电网并网时的优化控制策略如图 6.24 所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_210_0.png)

图 6.24 多能源系统和大电网并网时的优化控制策略流程图

优化 A：电网运行在谷、平时段，储能电池系统的荷电状态大于等于最大荷电状态，储能电池处于可放电的情况。利用储能电池输出功率调节系统功率平衡，优化系统中可控源 CHP 单元的出力、多能源系统和大电网交换功率。

优化 B：电网运行在谷、平时段，储能电池系统的荷电状态小于最大荷电状态，储能电池处于可充电和可放电的情况。在这种情况下，通过对储能电池系统的充放电功率、可控源 CHP 单元的出力、多能源系统和大电网交换功率进行优化，达到系统安全稳定、经济运行的目的。

优化 C：电网运行在峰时段，储能电池的荷电状态小于最小荷电状态，储能电池系统处于可放电情况。在这种情况下尽可能通过储能电池和可控源实现系统的稳定运行，同时优化可控源 CHP 单元的出力、多能源系统和大电网交换功率。

优化 D：电网运行在峰时段，储能电池的荷电状态大于等于最小荷电状态，储能电池系统处于以恒定功率充电的情况。在这种情况下为了保证储能电池的调节作用，需要对储能电池进行充电，使其荷电状态大于等于最小荷电状态，并优化储能电池充电功率、可控 CHP 单元的出力、多能源系统和大电网交换功率。

### 6.4.2 多能源系统并网模式下优化模型

多能源系统并网模式下的安全稳定运行首先要保证供电、供热的安全性和可靠性，其次在保证稳定运行的条件下，运行的经济性、环境的污染程度也很重要。故需要制定多能源系统中各能源出力的优化控制策略。多能源系统并网模式下运行原则如下：

- (1) 优先保证满足混合能源热电联供系统电、热负荷需求。
- (2) 优先使用清洁能源为系统供能，若不能满足系统的热、电负荷需求，再使用电网或一次能源供能。
- (3) 光伏和风机工作在最大功率点跟踪模式。
- (4) CHP 工作在 “以热定电” 模式。
- (5) 各分布式电源必须工作在其安全模式下。

### 1. 多能源系统经济优化模型

多能源系统包括风力发电机组(风机)、光伏发电机组、CHP 单元、直热电锅炉、储能电池，其中风机、光伏发电机组、CHP 单元、储能电池为系统提供了所需的电能，直热电锅炉、CHP 单元为系统提供了所需热能。多能源系统的运行费用由燃料费用、机组维护费用、系统与大电网之间的电量交易费用三大部分组成，将各机组的输出功率作为优化变量，使系统运行费用最低，建立多能源系统和大电网并网时系统优化运行模型。

多能源系统和大电网并网运行费用优化模型如下：

$$C_q(t)=\sum_{t=1}^{T}\left[C_f(t)+C_{R,cost}(t)+C_s(t)\right]\tag{6.76}$$

式中，$C_q(t)$为 $t$ 时刻系统运行费用；$C_f(t)$为 $t$ 时刻系统的燃料费用；$C_{R,cost}(t)$为 $t$ 时刻系统中风机、光伏发电机组的维护费用；$C_s(t)$为 $t$ 时刻系统与大电网并网时电量交易费用。

### 1) 系统燃料费用

多能源系统中提供能量的机组有风机、光伏发电机组、CHP 单元、大电网，其中风机、光伏发电机组可将可再生的风能、太阳能转化为电能，在能量转换过程中不消耗燃料；CHP 单元将不可再生的天然气转化为电能和热能，在能量转换的过程中消耗化石燃料；大电网在多能源系统输出功率不足时向多能源系统提供电能，在这个过程中不考虑大电网产生电能的过程，故此过程不消耗燃料。本节系统中机组燃料费用只考虑 CHP 单元提供能量所需燃料费用：

$$C_f(t)=\int_{0}^{\tau}C_n(t)\cdot V(t)dt\tag{6.77}$$

式中，$C_n(t)$为 $t$ 时刻天然气的价格；$V(t)$为 $t$ 时刻 CHP 单元所消耗的天然气的体积；$\tau=1,2,\cdots,24$。

通过曲线拟合，得到 CHP 单元效率与净输电功率的关系为

$$\eta_{MT}=0.0753\left(\frac{P_{CHP}}{65}\right)^3-0.3095\left(\frac{P_{CHP}}{65}\right)^2+0.4174\left(\frac{P_{CHP}}{65}\right)+0.1068\tag{6.78}$$

式中，$\eta_{MT}$为 CHP 单元的净发电效率；$P_{CHP}$为 CHP 单元净输电功率。

$$Q_{MT}=\frac{P_{CHP}\left(1-\eta_{MT}-\eta_L\right)}{\eta_{MT}}\tag{6.79}$$

式中，$Q_{MT}$为 CHP 单元的输出热功率；$\eta_L$为 CHP 单元的散热损失系数。

### 2) 机组维护费用

多能源系统中清洁能源发电包括风力发电、光伏发电，虽然清洁能源发电机组不考虑燃料费用，但是其安装费用和维护费用较高，故在优化控制的过程中需考虑清洁能源的维护费用：

$$C_{R,cost}(t)=\sum_{i=1}^{n}\left(R_W\cdot g_W(t)\cdot f_W+R_P\cdot g_P(t)\cdot f_P\right)\tag{6.80}$$

$g_W(t)=\frac{R_{W average}(t)}{R_W}\tag{6.81}$

$g_P(t)=\frac{R_{P average}(t)}{R_P}\tag{6.82}$

式中，$C_{R,cost}(t)$为清洁能源机组的维护费用；$n$为清洁能源机组数；$R_W$、$R_P$为风机和光伏发电机组的额定功率；$f_W$、$f_P$为风机、光伏发电机组的单位发电成本；$g_W(t)$、$g_P(t)$为风机和光伏发电机组的输出功率利用系数；$R_{W average}(t)$、$R_{P average}(t)$为$t$时刻风机和光伏发电机组的发电功率。

### 3) 多能源系统和大电网交易费用

当多能源系统中发电机组输出功率大于系统需求时，判断储能电池系统的荷电状态，对储能电池进行充电，使其始终工作在最佳状态，剩余电量售给大电网，以减少系统运行费用；当多能源系统中输出功率不满足负荷需求时，大电网向多能源系统售电，为多能源系统提供了充足的能量，提高了多能源系统供能的可靠性。这两种工作方式都会在系统和大电网之间产生电量交易费用。

$C_s(t)=\begin{cases}c_p^d(t)\cdot p_g(t)\cdot\tau, & p_g(t)\ge0\\c_p^u(t)\cdot p_g(t)\cdot\tau, & p_g(t)<0\end{cases}\tag{6.83}$

式中，$c_p^d(t)$为$t$时刻系统向大电网的购电价格；$c_p^u(t)$为$t$时刻系统向大电网售电的价格；$p_g(t)$为$t$时刻大电网的电功率。

### 2. 多能源系统环境污染治理优化模型

因多能源系统中风机、光伏发电机组利用清洁可再生能源，故不释放污染气体；而系统中的 CHP 单元消耗燃料能量，产生电能、热能，在能量转化过程中释放出污染气体会降低环境质量。本节研究的多能源系统中释放污染气体的只有 CHP 单元和大电网。因此，主要从污染物的治理费用和污染物的环境价值两方面考虑大电网和一次能源机组的环境污染治理费用，其中污染气体主要考虑$SO_2$、$NO_x$、$CO_2$和$CO$，建立污染治理费用的数学模型如下：

$C_e(t)=\sum_{t=1}^{T}[S_t^p(s_{SO_2}^p(t),s_{NO_x}^p(t),s_{CO_x}^p(t),p_g(t),\tau)
+ S_t^n(s_{SO_2}^n(t),s_{NO_x}^n(t),s_{CO_x}^n(t),V(t),\tau)]\tag{6.84}$

式中，$S_t^p$为$t$时刻大电网用电产生的污染治理费用；$S_t^n$为$t$时刻由 CHP 产生的污染治理费用；$s_{SO_2}^p(t)$为治理$t$时刻产生$SO_2$的费用；$s_{NO_x}^p(t)$为治理$t$时刻产生$NO_x$的费用；$s_{CO_x}^p(t)$ 为治理 $t$ 时刻产生 $CO_x$ (x=1,2) 的费用； $p_g(t)$ 为 $t$ 时刻系统向大电网购电功率； $V(t)$ 为 $t$ 时刻燃烧天然气的体积。

### 3. 约束条件建立

多能源系统和大电网并网运行时，在优化运行的过程中受到机组本身或者其他条件约束，具体约束条件如下。

### 1) 功率平衡约束条件

多能源系统中包括电负荷、热负荷，因此系统的功率平衡约束包括电平衡约束和热平衡约束。

### (1) 电平衡：

$e_g(t)+e_v(t)+e_w(t)+e_c(t)-e_b(t)=e_{load}(t)$  (6.85)

式中，$e_g(t)$ 为 $t$ 时刻电网提供的电量； $e_v(t)$ 为 $t$ 时刻光伏输出的电量； $e_w(t)$ 为 $t$ 时刻风机输出的电量； $e_c(t)$ 为 $t$ 时刻 CHP 提供的电量； $e_b(t)$ 为 $t$ 时刻储能电池充放电量； $e_{load}(t)$ 为 $t$ 时刻系统电负荷量。

$\begin{cases} e_g(t)=p_g(t)\cdot\tau \\ e_v(t)=p_v(t)\cdot\tau \\ e_w(t)=p_w(t)\cdot\tau \\ e_c(t)=p_c(t)\cdot\tau \\ e_b(t)=p_b(t)\cdot\tau \end{cases}$  (6.86)

式中，$p_g(t)$ 为 $t$ 时刻电网购电功率； $p_v(t)$ 为 $t$ 时刻光伏发电功率； $p_w(t)$ 为 $t$ 时刻风机发电功率； $p_c(t)$ 为 $t$ 时刻 CHP 发电功率； $p_b(t)$ 为 $t$ 时刻电池充放电功率。

### (2) 热平衡约束：

$q_c(t)+q_b(t)=q_{load}(t)$  (6.87)

### 2) 储能电池 SOC 约束条件

SOC 为储能电池系统的荷电状态，代表储能电池当前电量。储能电池的充放电有一定容量限制，过度的充电或放电都会使储能电池寿命缩短。

### (1) 输入输出功率能量约束：

$p_b(t)=\begin{cases} 0 \\ -p_{omax}\le p_b(t)\le -p_{omin} \\ p_{imin}\le p_b(t)\le p_{imax} \end{cases}$  (6.88)

式中，$p_{omax}$ 为储能电池最大放电功率；$p_{omin}$ 为储能电池最小放电功率；$p_{imin}$ 为储能电池最小充电功率；$p_{imax}$ 为储能电池最大充电功率；当 $p_b(t)<0$ 时电池处于放电状态；当 $p_b(t)>0$ 时电池处于充电状态。

### (2) SOC 约束：

$$\underline{C}_{soc}(t)=\frac{e_b(t)}{\bar{e}_b}\leqslant C_{soc}(t)\leqslant 1\tag{6.89}$$

式中，$\underline{C}_{soc}(t)$ 为 SOC 下界；$e_b(t)$ 为重要负荷消耗电能；$\bar{e}_b$ 为储能电池容量；$C_{soc}(t)$ 为 $t$ 时刻储能电池的状态。

### (3) SOC 的动态变化：

$$C_{soc}(t+1)=C_{soc}(t)+\frac{p_b(t)\cdot\tau}{\bar{e}_b}\tag{6.90}$$

SOC 的初始状态为

$$C_{soc}(0)=C_{soc}^0\tag{6.91}$$

### 3) CHP 单元约束条件

为了确保 CHP 单元工作的稳定性以及寿命，CHP 单元通常会在安全范围内工作。

### (1) CHP 单元的安全工作范围：

$$\underline{x}_c \leqslant x_c(t) \leqslant \bar{x}_c\tag{6.92}$$

$$e_c(t)=\begin{cases}\bar{P}_c\cdot x_c(t)\cdot\tau, & \underline{x}_c \leqslant x_c(t) \leqslant \bar{x}_c\\0, & \text{其他}\end{cases}\tag{6.93}$$

式中，$\underline{x}_c$ 为 CHP 最小电负荷率；$\bar{x}_c$ 为 CHP 最大电负荷率。

### (2) CHP 消耗燃料的体积：

$$V(t)=F\cdot f(x_c(t))\cdot\tau\tag{6.94}$$

式中，$V(t)$ 为 $t$ 时刻 CHP 消耗天然气的体积。

### (3) CHP 和直热电锅炉的出力约束。

单位时间 CHP 运行费用为

$$C_h(t)=C_{n1}\cdot\frac{P_2(t)\cdot\Delta t}{\eta_1\cdot L}\tag{6.95}$$

单位时间直热电锅炉运行费用为

$$C_b(t)=C_p(t)\cdot\frac{P_5(t)\cdot\Delta t}{\eta_2}\tag{6.96}$$

式(6.95)和式(6.96)中，$C_h(t)$为单位时间 CHP 的运行费用；$C_{n1}$为天然气价格；$P_2(t)$为$t$时刻 CHP 的电功率；$\eta_1$为 CHP 的电功率系数；$L$为天然气低热值；$C_b(t)$为单位时间直热电锅炉的运行费用；$C_p(t)$为$t$时刻的电价；$P_5(t)$为$t$时刻直热电锅炉的功率；$\eta_2$为直热电锅炉效率。

若$C_h(t)\ge C_b(t)$，则单位时间内 CHP 运行费用大于直热电锅炉运行费用，否则单位时间内 CHP 运行费用小于直热电锅炉运行费用。

### 6.4.3 多能源系统并网模式下优化控制算法

粒子群优化算法和禁忌搜索算法相结合的程序流程如图 6.25 所示。

该问题将这种方法应用于多目标函数优化中，由于粒子群优化算法前期具有较强的爬坡能力，故在粒子群优化算法后期加入禁忌搜索操作。在粒子群优化算法中融入禁忌搜索算法，通过构造优化过程的禁忌列表，阻止搜索过程中出现循环并且避免陷入局部最优，达到全局搜索的目的，进而得到全局最优解，提高算法的收敛速度和收敛精度[48]。

### 6.4.4 仿真与验证

- 1. 参数配置

以该算法在某地区 8 月份的混合能源热电联供系统中的应用为例进行详细的说明。假定天然气的价格为 3.9 元/m³；电锅炉容量为 60kW；储能电池最大容量为额定容量，最小容量为 20%额定容量，初始容量为 65%额定容量。混合能源热电联供系统中的 CHP 工作在“以热定电”模式；风力发电机的额定功率为 150kW，风速由韦布尔分布函数得到，切入风速为 2.5m/s，额定风速为 12m/s，切出风速为 25m/s。以群体规模为 30、迭代次数为 300 来求解以下算例。

- 2. 结果分析

本案例研究的多能源系统和大电网并网优化运行控制策略，优先使用光伏发电机组(以下简称光伏)、风机供电，在保证满足系统热、电负荷需求的同时以运行费用最低为目标函数可得到优化结果，如图 6.26 所示。
