
### 4) 分配系数约束

分配系数约束如下：

0 < ν_γ < 1  (6.60)

∑_γ ν_γ = 1  (6.61)

式中， ν_γ 为某种形式能源分配到不同能源转换装置的分配系数； γ 为能源转换装置个数。

### 5) 负荷旋转备用约束

为应对系统突发状况，含高渗透率可再生能源的多能源系统在优化配置中需要为系统预留部分旋转备用，并在能量枢纽中起到修正可靠性指标的作用。

∑_k ∑_i I_{ik,t} × \bar{P}_i ≥ L_t + R_t  (6.62)

式中， \bar{P}_i 为系统全部供能单元功率上限； R_t 为第 t 时段的系统总备用。

R_t = ∑_γ R_{γ,t}  (6.63)

式中， R_{γ,t} 为第 t 时段的组件 γ 的备用容量。

### 6) 可靠性约束

(1) 能量未供应期望约束：

EENS ≤ EENS_max  (6.64)

式中， EENS_max 为能量未供应期望指标值上限。

(2) 失负荷期望：

LOLE ≤ LOLE_max  (6.65)

式中， LOLE_max 为失负荷期望指标值上限。

## 6.2.3 基于双层优化的能量枢纽最优求解方法

将能量枢纽优化设计问题分解为能量枢纽设计容量配置问题和系统能量分配问题进行求解。传统能量枢纽容量配置和能量分配单独求解的模型及方法容易使优化结果陷入局部最优解[38]。双层规划可以同时考虑能量枢纽配置和运行调度，构建基于双层优化的能量枢纽优化设计模型求解流程如图 6.16 所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_199_0.png)

图 6.16 基于双层优化的能量枢纽优化设计模型求解流程

第 1 层能量枢纽系统容量优化配置结果可作为第 2 层能量枢纽系统能量分配的数据基础，第 2 层能量枢纽系统能量分配结果可为第 1 层能量枢纽系统容量优化配置进行反馈验证，通过上下层间的优化迭代最终求得全局最优解。上层采用精英保留策略遗传算法，使用自适应交叉率、突变率对遗传算法进行改进。由于下层优化变量为非线性且维数高，采用具有参数设定少、求解速度快等特性的粒子群优化算法进行下层运行优化的能量分配问题求解。算法流程如图 6.17 所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_199_1.png)

图 6.17 双层优化算法流程图

算法的求解步骤如下：

- (1) 输入系统参数及负荷数据，初始化粒子群参数。
- (2) 对决策变量进行染色体编码。
- (3) 上层规划优化，产生上层规划遗传算法初始种群，即随机产生 N 个 D 维设备容量变量组成的初始种群，令迭代次数 t=1。
- (4) 在下层规划优化中，对于每一个上层规划的初始种群，产生下层规划初始种群。
- (5) 根据下层优化模型，使用粒子群优化算法进行机组优化运行计算，获得最优目标函数值。
- (6) 将下层优化结果返回上层规划，计算上层规划模型。
- (7) 进行遗传操作，通过选择、交叉、变异，产生新种群。
- (8) 针对各粒子，结合提出的优化策略分别仿真计算多能源系统全年的运行情况，得到与各微粒对应的系统可靠性指标，进行可靠性检验。

## 6.2.4 仿真与验证

### 1. 参数配置

本节案例分别给出两种变压器、三种 CHP 机组、三台燃气锅炉及两类储能装置用于设备选型。能量枢纽组件的数量不做限制。设定规划年限为 10 年，年利率为 5%。综合相关设备出厂数据，各转换器及储能装置的额定容量、效率、安装成本、运行维护成本等参数及可靠性指标值(FOR)如表 6.4～表 6.7 所示。

## 表 6.4 备选变压器参数及可靠性指标

| 变压器 | 最大功率/kW | 初始投资成本/(元/kW) | 效率/% | FOR |
|---|---|---|---|---|
| T1 | 800 | 1000 | 98 | 0.02 |
| T2 | 900 | 1500 | 98 | 0.03 |

## 表 6.5 备选 CHP 机组参数及可靠性指标

| CHP 机组 | 容量/kW | 初始投资成本/(元/kW) | 运行维护成本/(元/kWh) | 转换效率 电/% | 转换效率 热/% | 功率上限/kW | 功率下限/kW | FOR |
|---|---|---|---|---|---|---|---|---|
| CHP1 | 1200 | 4600 | 1.56 | 35 | 50 | 1200 | 12 | 0.07 |
| CHP2 | 1500 | 4500 | 1.554 | 35 | 45 | 1500 | 15 | 0.07 |
| CHP3 | 3000 | 4000 | 1.542 | 40 | 45 | 3000 | 30 | 0.05 |

## 表 6.6 备选燃气锅炉参数及可靠性指标

| 燃气锅炉 | 容量/kW | 初始投资成本/(元/kW) | 运行维护成本/(元/kWh) | 能源效率/% | 功率上限/kW | 功率下限/kW | FOR |
|---|---|---|---|---|---|---|---|
| B1 | 800 | 2500 | 0.4 | 75 | 800 | 8 | 0.03 |
| B2 | 1000 | 2100 | 0.4 | 75 | 1000 | 10 | 0.02 |
| B3 | 1500 | 1800 | 0.4 | 80 | 1500 | 15 | 0.02 |

## 表 6.7 备选储能装置参数及可靠性指标

| 储能装置 | 初始投资成本/(元/kW) | 运行维护成本/(元/kWh) | 充放电效率/% | 备用效率/% | 最大输入和输出能量/kWh | 功率上限/kW | FOR |
|---|---|---|---|---|---|---|---|
| 电储 | 600 | 0.01 | 95 | 98 | 1000 | 250 | 0.01 |
| 热储 | 450 | 0.01 | 90 | 95 | 500 | 150 | 0.01 |

设定风机容量不参与优化，假定风力发电额定输出功率为 400kW，安装成本为 9 元/kW，电、热失负荷价值分别为 30 元/kWh、18 元/kWh。选取的典型日 24h 的电、热负荷需求如图 6.18 所示，分时电价如图 6.19 所示。其中，购电价格是售电价格的 1.5 倍。天然气价格为 2.5 元/m³。

![](img/2160aa82ffab89ad09fb1b4e167a298b_201_0.png)

图 6.18 能量枢纽输出端口电、热负荷日分布曲线

![](img/2160aa82ffab89ad09fb1b4e167a298b_201_1.png)

图 6.19 典型日各时段电价

### 2. 结果分析

为了分析多能源耦合、储能单元、负荷供应可靠性约束集成作用的效果，本节设定了 4 个案例。案例 1 采用传统能源供应网络，各能源系统单独运行，即电负荷由电网购电满足，热负荷仅由燃气锅炉产生，无储能设备；案例 2 为电、气、热多能源耦合模式，无储能设备，并且考虑组件随机中断；案例3在案例2基础上加入电、热储能装置；案例4考虑储能影响，并考虑枢纽组件全部充分可用。运用 MATLAB 仿真，优化配置结果如表 6.8 所示。

## 表 6.8 能量枢纽优化配置结果

| 案例 | CHP | 燃气锅炉 | 电储 | 热储 |
|---|---|---|---|---|
| 1 | 0 | 1×B2+2×B3 | 0 | 0 |
| 2 | 2×CHP2 | 2×B3 | 0 | 0 |
| 3 | 1×CHP2 | 2×B2+1×B3 | 5 | 3 |
| 4 | 1×CHP2 | 2×B3 | 6 | 3 |

各案例成本值如表 6.9 所示，案例2相比于案例1，由于CHP机组的投资成本明显高于传统发电机组，使得其系统投资成本增加，而因为CHP机组燃料消耗少、运行效率高，故运行维护成本显著减小，总成本降低。案例3、4考虑了储能作用，因此使系统的投资成本增加、运行维护成本显著降低，通过储能减缓了风电的不确定性。案例4由于所有组件充分可用，投资成本和运行维护成本相比案例3减少，惩罚成本可以近似忽略。

## 表 6.9 各案例成本值

| 案例 | 总成本值/元 | 投资成本/元 | 运行维护成本/元 | 惩罚成本/元 |
|---|---|---|---|---|
| 1 | 8.792×10⁷ | 1.1×10⁷ | 7.16×10⁷ | 5.32×10⁶ |
| 2 | 7.963×10⁷ | 2.05×10⁷ | 5.86×10⁷ | 5.28×10⁵ |
| 3 | 5.684×10⁷ | 1.8925×10⁷ | 3.77×10⁷ | 2.15×10⁵ |
| 4 | 5.383×10⁷ | 1.8025×10⁷ | 3.58×10⁷ | 1.74×10³ |

各案例可靠性指标值如表 6.10 所示，可以看出传统供能网络的可靠性最差；在案例1、2、3中，忽略了可靠性约束，使负荷时间期望高于案例4。通过对比案例2和案例3可以看出，组件随机中断案例下储能单元的加入，使系统的可靠性水平显著提高；通过对比案例3和案例4可以看出，案例4所有的组件被充分可用，即将可靠性约束在一定范围内可以降低系统的失负荷时间期望与能量未供应期望，表明系统可靠性增强。此外，失负荷时间期望对系统CHP机组的配置有很大的影响。通过比较不同LOLE值，当其降低时，系统投资和运行成本增加。要实现更小的LOLE值需要额外配置数量更多的CHP。因此，结果证明了计及可靠性的能量枢纽优化配置方法有效性，通过可靠性指标值的大小可以说明考虑可靠性约束的能量枢纽优化模型有利于系统可靠性的提升。

## 表 6.10 各案例可靠性指标值

| 案例 | LOLEₑ | LOLEₕ | EENSₑ /(kWh/年) | EENSₕ /(kWh/年) |
|---|---|---|---|---|
| 1 | 3.08 | 2.97 | 1502.77 | 1071.35 |
| 2 | 1.69 | 1.69 | 629.34 | 2398.44 |
| 3 | 0 | 1.21 | 0 | 1861.53 |
| 4 | 0 | 0.25 | 0 | 169.22 |

在案例 3 的基础上，改变风机容量，设定案例 3a、3b、3c 风机安装容量分别为 200kW、400kW、600kW，风机安装容量对可靠性指标的影响如表 6.11 所示。可以看出，电负荷的失负荷时间期望和能量未供应期望均小于热负荷。随着风机安装容量的增加，可靠性指标 EENS 和 LOLE 均降低，表明系统可靠性增强。

## 表 6.11 风机安装容量对可靠性指标的影响

| 案例 | LOLEₑ | LOLEₕ | EENSₑ /(kWh/年) | EENSₕ /(kWh/年) |
|---|---|---|---|---|
| 3a | 0.611 | 1.299 | 92.34 | 1998.48 |
| 3b | 0 | 1.212 | 0 | 1861.53 |
| 3c | 0 | 0.957 | 0 | 1532.37 |

## 6.3 基于遗传算法的沿海水电系统优化运行

我国沿海地区存在淡水及电能不能满足需求的问题，同时沿海地区风、光等可再生资源丰富，通过对沿海水电系统进行运行优化，有利于消纳沿海地区风、光等冗余可再生资源，同时解决淡水及电能不能自给的问题。

本节提出考虑海水淡化的沿海水电系统的优化运行方案，以总周期费用最小和联络线功率波动最小为目标，根据系统配置建立约束条件和多目标水电系统优化问题。解决电力系统多目标问题常采用加权方法把多目标问题转化为单目标问题进行求解，这种方法虽然降低了解题难度，但存在的误差较大，本节采用第三代约束非支配排序遗传算法 (non-dominated sorting genetic algorithms III, NSGA-III) 求解问题，具有较好的收敛性，能够确定系统的最优运行方案[39]。

## 6.3.1 考虑海水淡化的沿海水电系统配置

沿海水电系统的配置由以下组件组成：风力涡轮机、分布式光伏阵列、火力发电站、柴油发电机、海水淡化装置、抽水蓄能电站和控制中心。

抽水蓄能电站作为系统中的储能单元，可以更好地利用水资源和方便储能调节。常规负荷代表当地民用电能需求，柴油发电机发电量由当地用电量决定，在系统中安装一个控制中心来管理能源的产生和消耗，使用无线通信方式控制机组，控制中心收集所有必要的数据以实现最佳运行。

RO 海水淡化装置如图 6.20 所示，反渗透海水淡化工艺包括多条平行处理管道和各种类型的水泵。定义一条处理管道为一个脱盐装置，然而，不同的水泵在同一条海水淡化线上有不同的功能和不同的运行特性，为了解决这些问题，整个脱盐装置相当于一个虚拟泵。进水泵、给水泵和开压泵消耗反渗透海水淡化过程的大部分能量，将一个脱盐装置视为一个虚拟泵，由三个泵各自的特性决定虚拟泵的水流轴功率特性，反渗透海水淡化装置具有虚拟储能特性。

![](img/2160aa82ffab89ad09fb1b4e167a298b_204_0.png)

## 6.3.2 考虑海水淡化的沿海水电系统优化运行

研究考虑海水淡化的沿海水电系统运行优化问题，通过能源互联技术将海水淡化等沿海负荷与可再生能源相结合，可有效缓解淡水资源短缺问题，同时能解决分布式能源消纳问题。

### 1. 目标函数建立

考虑海水淡化的沿海水电系统运行优化问题包含两个目标，其中定义考虑海水淡化的水电系统的总周期成本最小为首要目标。

系统的总周期成本可由运行维护成本、限功率惩罚成本、环境污染惩罚成本、燃料成本、机组启停成本和从配电网购买额外电力的成本决定。另外在一些地区，分布式光伏发电由地方政府补贴，还需要考虑这种补贴。

第二个目标是最小化系统和配电网之间联络线功率波动指标。该指标值越小，系统的运行对配电网的影响越小。因此，系统多目标函数如下：

min C_all = Σ C_OM + Σ C_PC + Σ C_ENV + Σ C_F + Σ C_SS + Σ C_G − Σ B_PV    (6.66)

式中，C_OM 为各机组运行维护成本，假设系统中的每个单元成本与时间段内的功率输出/使用成比例；C_PC 为限功率惩罚成本，某一时间段的成本定义为使用时间电价与潜在削减功率之和的乘积；C_ENV 为环境污染惩罚成本，由环境税（一种实际成本）和环境损失罚款（作为一种虚拟成本）组成，用于评估系统运行造成的环境损失；C_F 为燃料成本，用单位燃料价格乘以燃料消耗量得到每台机组的燃料成本，燃料总成本是每台机组的燃料成本之和；C_SS 为机组的启停成本，只考虑热力、柴油和抽蓄机组的启停费用，总启动/停止成本等于每个单元的单个启动/停止成本乘以启动/停止次数的总和；C_G 为从配电网购买额外电力的成本；B_PV 为政府的光伏补贴。

min β = √(1/N Σ_{i=1}^{N} (P_L^i)^2)    (6.67)

式中，β为研究期联络线功率波动指标；P_L^i 为联络线功率，表示风机、光伏、热单元、抽蓄机组（抽水及发电模式）、柴油机（阶跃）、海水淡化系统等在步长 i 下的输出功率之间的关系。

### 2. 约束条件建立

优化问题中的约束条件应根据系统中机组的性质来确定。在本节案例中，等式约束和不等式约束都被考虑，如下所述。

### (1) 系统功率约束：

P_min ≤ P_X ≤ P_max    (6.68)

式中，P_X 为各机组（热力机组、柴油机组、抽蓄机组、联络线）的功率；P_max 为允许的最大输出功率；P_min 为最小输出功率。

抽蓄机组的抽水/发电功率上限由抽蓄机组的最大容量决定，而所有抽蓄机组的总抽水/发电功率同时受上、下水库储能状态的限制，即

P_min ≤ P_PV,W ≤ min(P_max , P_~)    (6.69)

式中，P_PV,W 为风机、光伏的输出功率；P_~ 为第 j 组风机、光伏在 i 步长下的功率，每个可再生能源单元输出功率的上限不仅根据其各自的最大容量来确定，还根据时间步长的天气条件确定可用功率。

### (2) 斜坡约束：

$|P_M^{I+1,M} - P_M^{I,M}| \leqslant R_M \Delta t \tag{6.70}$

式中，$P_M$为热力、柴油和抽蓄机组的输出功率；$R_M$为机组爬坡限制。

### (3) 抽蓄机组运行约束：

$P_{PG}^{I,N} \cdot P_{PH}^{I,N} = 0 \tag{6.71}$

式中，$P_{PG}$为泵送模式功率；$P_{PH}$为发电模式功率。这是一个非线性约束，表明抽蓄机组不能在一个时间步长内同时抽水和发电。

### (4) 启停约束：

$N_{\min} \leqslant N_X \leqslant N_{\max} \tag{6.72}$

式中，$N_X$为热力、柴油和抽蓄机组的启动次数，热力、柴油和抽蓄机组的启动和停止时间不应超过各自的限制。

### (5) 蓄水池约束：

$E_{\min} \leqslant E_{S,X} \leqslant E_{\max} \tag{6.73}$

式中，$E_{\min}$、$E_{\max}$分别为上储层和下储层的储蓄量，为了与其他约束条件相一致，减少输入变量，将水库蓄水量约束转化为水库储能约束。

### (6) 海水淡化机组-虚拟储能系统约束：

$P_{VESS-} \leqslant P_{VESS} \leqslant P_{VESS~} \tag{6.74}$

$Q_{VESS-} \leqslant Q_{VESS} \leqslant Q_{VESS~} \tag{6.75}$

式中，$P_{VESS}$为第一时间段充放电功率，皆应大于最小功率，小于允许最大功率；$Q_{VESS}$为第一时间段储能。
此外，本节案例中不考虑线损和其他损耗。

## 6.3.3 仿真与验证

### 1. 参数配置

数据集中所有单元数都设置为1。图6.21(a)~(c)分别表示当地分时电价、可用风能和太阳能发电功率、淡水电力需求量及常规负荷的电力需求。

![](img/2160aa82ffab89ad09fb1b4e167a298b_207_0.png)

图 6.21 各部分参数

### 2. 结果分析

采用 NSGA-III 算法对系统进行优化，得到了考虑海水淡化的沿海水电系统周期总成本为 1592854.47 元，可再生能源单元的功率限制和利用率情况如图 6.22 所示，抽蓄机组及其海水淡化机组运行情况如图 6.23 所示。

风电机组平均出力占发电功率的比重最大，同时也占据了最大的成本份额，其产生的环境惩罚成本要少得多。因此，可再生能源在考虑海水淡化的沿海水电系统中具有很好的利用价值。

风能和太阳能的利用率达 90%以上，由于较低的运行维护成本和政府补贴及白天风能利用率的下降，运行计划倾向于在考虑风能之前优先考虑太阳能发电[40-44]。
