
![](img/2160aa82ffab89ad09fb1b4e167a298b_217_0.png)

图 6.25 粒子群优化算法和禁忌搜索算法相结合的程序流程图

![](img/2160aa82ffab89ad09fb1b4e167a298b_218_0.png)

图 6.26 运行费用最低目标下的多能源出力优化结果

运行费用最低时多能源系统中各分布式电源具体优化结果如图 6.27～图 6.29 所示。可以看出，在 1:00～6:00 (为书写方便，图中为 1～6，下同) 时段，系统负荷比较轻，光伏、风机发出的剩余电量向电网售电。在 7:00～19:00 时段，优先使用光伏、风机和储能电池发出的电量，储能电池工作在发电状态。其中在 10:00～12:00 时段，储能电池不能维持系统稳定运行，CHP 的运行费用小于从大电网购电的费用，利用 CHP 为系统提供能量；在 12:00～17:00 时段，直热电锅炉运行费用小于 CHP 运行费用，此时优先考虑直热电锅炉供热。在 20:00～24:00 时段，系统负荷较轻，风机发出多余的电量向大电网售电。

当多能源系统以运行费用最低为目标函数时，多能源系统中各分布式电源出力情况组成如图 6.30 所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_218_1.png)

图 6.27 大电网输出功率(运行费用最低)

![](img/2160aa82ffab89ad09fb1b4e167a298b_219_0.png)

图 6.28 CHP 输出功率(运行费用最低)

![](img/2160aa82ffab89ad09fb1b4e167a298b_219_1.png)

图 6.29 储能电池输出功率(运行费用最低)

![](img/2160aa82ffab89ad09fb1b4e167a298b_219_2.png)

图 6.30 运行费用最低目标下多能源系统中各分布式电源出力情况组成

从图 6.30 中可以看到，在 1:00～8:00 时段风机输出功率所占比重最大，8:00 时光伏输出功率所占比重较大；在 9:00～19:00 时段，光伏输出功率所占比重最大，大电网输出功率所占比重次之；在 20:00～24:00 时段，风机输出功率所占比重较大。

多能源系统以污染治理费用最低为目标函数，得到优化结果如图 6.31 所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_220_0.png)

图 6.31 污染治理费用最低目标下多能源出力优化结果

污染治理费用最低时多能源系统中各分布式电源具体优化结果如图 6.32～图 6.34 所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_220_1.png)

图 6.32 大电网输出功率(污染治理费用最低)

![](img/2160aa82ffab89ad09fb1b4e167a298b_221_0.png)

图 6.33 CHP 输出功率(污染治理费用最低)

![](img/2160aa82ffab89ad09fb1b4e167a298b_221_1.png)

图 6.34 储能电池输出功率(污染治理费用最低)

从图 6.31～图 6.34 可以看出，在 1:00～8:00 时段，系统负荷较轻，风机发出的剩余电量给储能电池充电和向大电网售电；在 9:00～18:00 时段，系统负荷比较重，优先使用污染较小的 CHP 满足系统需求；在 19:00～24:00 时段，系统负荷较轻，风机和光伏将输出的多余电量向大电网售电。

当以环境污染治理费用最低为目标函数时，多能源系统中各分布式电源出力情况组成如图 6.35 所示。可以看出，在 1:00～8:00 时段，风机输出功率较大；在 9:00～20:00 时段，大电网、光伏输出功率所占比重较大，储能电池充放电量所占比重最小；在 21:00～24:00 时段，风机输出功率和 CHP 输出功率所占比重较大。

综合考虑污染治理费用和运行费用的多目标函数的优化结果如图 6.36 所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_222_0.png)

图 6.35 污染治理费用最低目标下多能源系统中各分布式电源出力情况组成

![](img/2160aa82ffab89ad09fb1b4e167a298b_222_1.png)

图 6.36 考虑污染治理费用和运行费用的多目标函数的优化结果

当综合考虑运行费用及污染治理费用时，多能源系统中各分布式电源具体优化结果如图 6.37～图 6.39 所示。可以看出，在 1:00～6:00 时段，系统负荷较轻，风机、CHP 机组发出的剩余电量给储能电池充电；在 7:00～10:00 时段，风机出力减少，通过大电网、储能电池以及 CHP 满足系统负荷需求。在 10:00～18:00 时段，光伏发电量有所增加，主要通过光伏、风机、储能电池满足系统的负荷需求；在 18:00～20:00 时段，CHP 机组的运行费用小于直热电锅炉的运行费用，故 CHP 机组优先出力；在 20:00～24:00 时段，系统负荷变轻，风机产生多余电量向大电网售电以及向储能电池充电。

![](img/2160aa82ffab89ad09fb1b4e167a298b_223_0.png)

图 6.37 大电网输出功率(综合考虑运行费用及污染治理费用)

![](img/2160aa82ffab89ad09fb1b4e167a298b_223_1.png)

图 6.38 CHP 输出功率(综合考虑运行费用及污染治理费用)

![](img/2160aa82ffab89ad09fb1b4e167a298b_223_2.png)

图 6.39 储能电池输出功率(综合考虑运行费用及污染治理费用)

以多能源系统运行费用和环境污染治理费用为目标的多目标优化下，多能源系统中各分布式电源出力情况组成和污染治理费用组成如图 6.40 和图 6.41 所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_224_0.png)

图 6.40 多目标优化下的多能源系统中各分布式电源出力情况组成

![](img/2160aa82ffab89ad09fb1b4e167a298b_224_1.png)

图 6.41 多目标优化下污染治理费用组成

从图 6.40 可以看出，在 1:00～9:00 时段，风机是混合能源热电联供系统的主要出力机组；在 10:00～18:00 时段，大电网、光伏成为主要出力机组；在 19:00～24:00 时段，大电网和风机为主要出力机组。

从图 6.41 可以看出，在四种污染物的惩罚费用中 SO₂ 的治理费用占比最大，占总惩罚费用的 44.8%， NOₓ 的惩罚费用占总费用的 31.8%， CO₂ 的惩罚费用占总费用的 23%， CO 的惩罚费用占总费用的比重最小，仅为 0.4%。所以环境污染惩罚费用主要由 SO₂ 和 NOₓ 构成，即大电网放电产生的污染比较严重，惩罚费用较高。

分别以运行费用最低、污染治理费用最低为目标，以及综合考虑运行费用和污染治理费用的多目标下得到不同目标函数的费用如表 6.12 所示。

## 表 6.12 不同目标函数下的费用

| 目标函数 | 运行成本/元 | 污染惩罚费用/元 |
|---|---|---|
| 运行费用最低 | 1550.825 | 117.649 |
| 污染治理费用最低 | 1669.588 | 99.337 |
| 多目标最小 | 1615.889 | 101.230 |

从表 6.12 可以看出，以运行费用最低为目标得出的运行成本比综合考虑运行费用和污染治理费用的多目标优化的运行成本低 4.0%，但污染惩罚费用高 16.2%。由于近几年环境污染比较严重，而且环境所带来的效益和价值是不可估计的，为了改善环境的质量可以适当增加运行成本。

## 6.5 基于免疫算法的水火电联合优化调度

水电作为一种清洁环保、费用低廉的可再生能源，近年来在电力系统中的应用比重日益增加。尤其当下能源日益枯竭，水电资源优化利用的社会效益日益凸显，由于水火电联合调度具有显著的经济效益而受到普遍的关注。梯级水电站的各个电站受到上游来水的制约，故其核心是各级水库的调度优化。免疫算法是一个具有记忆机制、调节机制、评价机制和有导向性产生某种特异性抗体等特点的人工智能算法。通过记忆库保留优秀解，免疫算法以抗体表示变量，可方便地处理离散变量，能够有效地避免早熟，使得求解效率更高。近年来，免疫算法由于其强大的信息处理能力，尤其是在完全并行和分布式下实现复杂计算的能力，在电力系统等许多领域，取得了广泛应用。由于梯级水电站的一系列电站间水能联系紧密，本节提出一种以集合形式处理梯级水电站的机组组合免疫算法，利用免疫算法具有记忆、调节机制和便于处理离散变量的优势，将存在水能联系的梯级水电站机组看作一个集合进行统一编码，精简含梯级水电站的水火电联合调度机组组合的有效寻优空间，以提高求解效率[49]。

### 6.5.1 含梯级水电站的水火电联合优化调度模型

因含梯级水电站的水火电联合优化调度模型的复杂性，其优化调度通常是在满足一定约束条件下，使系统总的运行费用最低。假设一个含梯级水电站的水火电联合调度系统，其中含 NG 台火电机组、NH 台水电机组、NB 个节点、NL 条线路、NT 个调度时段。

1. 目标函数建立

设 $C_i(P_{gi}^t)=a_i(P_{gi}^t)^2+b_iP_{gi}^t+c_i$ 为水火电机组 $i$ 的能量成本，$a_i$、$b_i$、$c_i$ 为相应参数。含梯级水电站的水火电联合调度机组组合目标函数如下：

$$F(U_{gi}^t,P_{gi}^t)=\min\left\{\sum_{i=1}^{NG}\sum_{t=1}^{NT}\left[C_i(P_{gi}^t)+S_i^tU_{gi}^t(1-U_{gi}^{t-1})\right]\right\}\tag{6.97}$$

式中，$P_{gi}^t$、$U_{gi}^t$ 为 $t$ 时段火电、水电机组 $i$ 的出力状态，$U_{gi}^t$ 为 0-1 变量；$S_i^t$ 为火电机组 $i$ 的开机费用。

2. 约束条件建立

系统约束为

$$\begin{cases}\sum_{i=1}^{NG}P_{gi}^t+\sum_{j=1}^{NH}P_{hj}^t=D^t\\\sum_{i=1}^{NG}(\bar P_{gi}^t-P_{gi}^t)\ge R^t\\-\bar f_l\le\sum_{n=1}^{NB}T_{n,l}(P_{gn}^t+P_{hn}^t-P_{dn}^t)\le\bar f_l\end{cases}\tag{6.98}$$

式中，$P_{hj}^t$ 为水火电机组启停状态，依次分别为负荷平衡约束、备用约束和线路安全约束；$D^t$、$R^t$ 分别为 $t$ 时段的负荷和备用；$P_{gn}^t$、$P_{hn}^t$、$P_{dn}^t$ 分别为 $t$ 时段对应节点 $n$ 的火电、水电机组出力和负荷；$T_{n,l}$ 为功率传输系数；$\bar f_l$ 为线路 $l$ 的功率上限，$l=1,2,\cdots,NL$。

机组约束为

$$T_i^{off}\ge T_i^{down},\quad T_i^{on}\ge T_i^{up}\tag{6.99}$$

$$U_i^t\underline P_i\le P_i^t\le U_i^t\bar P_i\tag{6.100}$$

$$U_{gi}^tRd_i\le P_{gt}^t-P_{gi}^{t-1}\le U_{gi}^tRu_i\tag{6.101}$$

$$V_i(t)=V_i(t-1)+J_i(t-1)-Q_i(t-1)-Y_i(t-1)+Q_{i-1}(t-\tau_{i-1}-1)+Y_{i-1}(t-\tau_{i-1}-1)\tag{6.102}$$

$\underline{V}_i \le V_i^t \le \overline{V}_i \tag{6.103}$

$V_i^0 = V_i^{\text{ini}},\; V_i^T = V_i^{\text{end}} \tag{6.104}$

$\underline{Q}_i U_{hi}^t \le Q_i^t \le \overline{Q}_i U_{hi}^t \tag{6.105}$

$P_{hi}^t = g \eta_i H_i^t Q_i(t) \tag{6.106}$

式 (6.99) 和式 (6.100) 分别为水火电机组最小开停机时间约束和机组出力约束；$T_i^{\text{off}}$、$T_i^{\text{down}}$、$T_i^{\text{on}}$、$T_i^{\text{up}}$ 分别为机组 $i$ 的最小开机时间、停机时间、已运行时间 和已停机时间；$U_i^t$ 和 $P_i^t$ 分别为 $t$ 时段水火电机组 $i$ 的启停状态和出力；$\underline{P}_i$ 和 $\overline{P}_i$ 分别为水火电机组 $i$ 的最小和最大出力。式 (6.101) 为水火电机组爬坡约束；$\text{Ru}_i$ 和 $\text{Rd}_i$ 分别为水火电机组 $i$ 的最大爬坡出力和最大下坡出力。式 (6.102) ～式 (6.106) 分别为梯级水库水量平衡约束、水库容量约束、始末库容约束、机组发电水流量约束和水电转换关系约束；$V_i(t)$、$J_i(t)$、$Q_i(t)$ 和 $Y_i(t)$ 分别为 $t$ 时段第 $i$ 级水库的库容、天然来水量、机组水流量和弃水量；$\tau_{i-1}$ 为 $i-1$ 级水库水流到达下游水库的延迟时间；$g$ 为重力加速度；$\eta_i$ 为水电机组 $i$ 的发电效率；$H_i^t$ 为时段 $t$ 水电机组 $i$ 的发电净水头。

### 6.5.2 含梯级水电站的水火电联合优化调度方法

1. 基于集合方法求解含梯级水电站水火电联合优化调度

目前提出的免疫算法有很多种，本节采用以抗体片段表示机组启停状态的免疫算法。假设每个抗体有 $N$ 个片段，并对应 $N$ 台机组；每个抗体片段有 NT 个位，对应 NT 个时段。每台机组的抗体片段记忆库中有 $M$ 个片段，用于保存具有优势特征的抗体片段。从每台机组中各抽取一个片段构成一个抗体。抗体经过克隆变异筛选之后，优秀的抗体被记忆保存，并将抗体片段分解更新到抗体片段记忆库中。

梯级水电站之间存在水力和电力联系，表现为各水电机组的启停和出力并不是独立的，其会受到相邻水电站机组运行状况的制约。若上游水库的排水一直保持在较大流量，则下游的机组在一定的延迟后必然要保持较高的出力运行，以保证水库的水位在安全范围之内，因此梯级水电站的水电机组组合并非随意无序的自由组合，而是一个紧密联系的整体组合，在工程中梯级水电站必须考虑水电站之间的水电联系，来进行统一调度。

根据梯级水电站的上述特点和免疫算法的记忆机制，本节引入“集合”的思想，将同一流域的梯级水电站作为一个集合整体进行编码。利用免疫算法的记忆机制，对梯级水电站的机组统一处理，将每次迭代后记忆最优的水电机组组成抗体片段集合。通过采用“集合”方法处理梯级水电站的水电机组，统一考虑了梯级电站一系列机组间的联系，缩小了抗体片段的搜索空间，提高算法的效率。

2. 基于机组类型的抗体片段变异

变异是免疫算法的主要算子，合适的变异率直接影响到算法的效率和精度。在电力系统的运行中，不同的机组往往承担的负荷种类也不同。根据运行经验，启停费用高、机组容量大、煤耗量小的常规机组通常承担基本负荷，如核电机组和高温高压火电机组；而启停费用低、机组容量小、煤耗量大的机组通常担任调峰任务，如小型燃气机组和抽水蓄能机组等。考虑以上工程因素，在免疫算法的变异过程中，本节对参数相同的机组和属于同一类型的运行机组采用了相同的变异率。对承担基本负荷的稳定机组，设置小的变异率；对充当调峰作用的灵活机组，设置相对较大的变异率，使其具有相对较大的搜索空间，从而提高寻优速度。图 6.42 为考虑集合的抗体片段、抗体和抗体片段记忆库。

![](img/2160aa82ffab89ad09fb1b4e167a298b_228_0.png)

图 6.42 考虑集合的抗体片段、抗体和抗体片段记忆库

3. 求解方法

图 6.43 为免疫算法流程图，其基本步骤如下：

- (1) 参数初始化。设置 S、S′、P₀、A₁ 等基本参数值，并载入算例参数，生成初始抗体片段库。
- (2) 生成抗体集合 S。第一代抗体集合 S 完全由抗体片段记忆库产生；第二代以后的抗体集合中的 80% 由抽取记忆库片段产生，另外的 20% 由前一代保留的最优抗体得到。在抽取片段生成抗体集合之后，需要进行机组最小开停机检查。

![](img/2160aa82ffab89ad09fb1b4e167a298b_229_0.png)

图 6.43 免疫算法流程图

- (3) 经济调度。在抗体已确定的情况下，机组组合问题转化为连续变量的经济调度问题。通过调用内点法子程序求解最优机组出力。
- (4) 抗体选择克隆。计算各个抗体的亲和度并进行排序，选择最优抗体进行克隆，生成克隆集合 S′。
- (5) 自适应变异。对 S′ 进行自适应变异，并进行机组最小开停机检查。
- (6) 重新选择评价。对变异后的 S′ 进行经济调度，计算抗体亲和度。在 S+S′ 集合中选取最优的 20%，作为下一代迭代的部分抗体；同时将抗体分解更新至抗体片段记忆库。
- (7) 判断是否满足终止的条件，若满足，则终止，否则迭代次数 k=k+1，返回(2)。

### 6.5.3 仿真与验证

采用 MATLAB 编制免疫算法程序，调用 CPLEX 进行调度求解。算例中 IEEE 118 修正节点系统包含 186 条线路、91 个负荷节点、54 台火电机组、2 个梯级水电站流域和 1 个普通水电站。其中每个梯级水电站流域均含 4 个水电站，分为 3 级，每个梯级水电站流域关系如图 6.44 所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_230_0.png)

图 6.44 梯级水电站流域关系

记忆水电机组状态的迭代过程曲线如图 6.45 所示，图中曲线 1 为使用常规方法记忆水电机组状态的迭代过程，曲线 2 为使用集合方法记忆水电机组状态的迭代过程。由图可以看出，采用集合方法记忆水电机组的煤耗量效果要明显好于采用常规方法记忆水电机组的煤耗量，这说明采用集合方法记忆水电机组抗体片段，筛选掉了那些明显不符合梯级水电站水利、电力联系的组合，缩小了抗体寻优的搜索空间，提高了搜索效率。
