
相关性轻负荷企业合并后用户均单独作为新的一类加入数据和聚类中心中，如重负荷企业用户数为 N，则此时类数和初始聚类中心数 N_user 为

$N_{\text{user}} = K_{\max} + N + 1$ (4.36)

(5)完善用户聚类。

遍历含有重负荷企业和弱相关性轻负荷企业合并后用户的所有负荷数据，计算各企业与各聚类中心的相关系数矩阵，选取企业与各聚类中心间相关系数最大值所对应的聚类中心，然后将该企业加入该聚类中心，重新计算各类的负荷数据均值并将计算后的负荷数据作为新的聚类中心。

(6)完善聚类中心，计算各聚类中心的相关系数。

设类间最大相关性阈值为 δ₂，将类间的 Pearson 相关系数大于 δ₂ 的类别合并为一类，新类的聚类中心为合并后类内各企业的负荷均值，若类间的 Pearson 相关系数均小于 δ₂，则不做处理，直接执行(8)。

(7)重复(6)直至各聚类中心间的 Pearson 相关系数均小于 δ₂。

(8)重复(5)～(7)直至聚类中心不再改变。

(9)计算基于类内和类间相关性的聚类有效性指标 R，选出最佳聚类数。

基于 Pearson 相关系数的工业用户形态聚类算法的流程如图 4.18 所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_114_0.png)

图 4.18 基于 Pearson 相关系数的工业用户形态聚类算法流程图

## 4.3.2 基于用户负荷曲线的特征选择

特征工程是构建负荷预测策略的关键组成部分，其处理过程主要包括特征构建、特征提取和特征选择。负荷预测的现有工作大多集中在预测方法上，然而预测过程中对输入特征的选择通常是根据用户的经验或试错过程来完成的，当存在大量候选输入时，特征选择是构建可靠预测策略的关键。通过剔除无效的候选特征，减少输入集合的数量，预测模型可以更好地发挥学习过程的输入输出映射功能，从而提高预测精度。

特征选择是数据挖掘和机器学习中的一项重要任务，它可以降低数据的维数，提高分类算法的性能。在许多机器学习任务中，如在分类、聚类、回归和时间序列预测中，特征选择用来提高特征集的质量，然而，由于搜索空间较大，特征选择一般耗时较长，结果难以评估。特征选择是一种通过剔除冗余性和非重要性的特征来实现数据降维的方法，其能有效提升预测方法的计算效率和预测结果的泛化性能。

特征选择的目的是剔除原始特征中的冗余信息，保留特征集所携带的重要信息，从而得到原始特征集的最小子集，使得学习算法输入数据的维数降低，以提高计算效率。不重要的输入特征通常不仅不会提供较大的价值，而且还会使数据的分析和建模复杂化，所以在分析时冗余特征可以忽略，即把它从原始特征集中剔除。特征选择算法可以分为过滤式、封装式和嵌入式三种。

本节基于过滤式方法计算效率高和嵌入式方法筛选效果好的特性提出一种基于用户负荷曲线特性的考虑冗余性、关联性和重要性的混合 Filter-Embedded 特征选择方法。该方法首先利用 Pearson 相关系数分析法识别并剔除强线性相关特征，减少特征冗余性的同时避免了预测时可能存在的多重共线性问题，然后利用互信息 (mutual information, MI) 法剔除弱关联性特征，使筛选后的特征与目标值具有强关联性，最后结合 LightGBM 算法内嵌的特征重要性分析对特征重要性程度进行打分，剔除不重要的特征，通过筛选并得到最小特征子集。本节提出的混合 Filter-Embedded 特征选择方法流程如图 4.19 所示。

## 4.3.3 基于形态聚类的 LightGBM 的工业用户中期负荷预测模型

### 1. 预测方法建立

基于水平生长策略的传统梯度提升决策树 (gradient boosting decision tree, GBDT) 模型示意图如图 4.20 所示, 基于叶子生长策略的 LightGBM 模型示意图如图 4.21 所示。

基于水平生长策略的传统梯度提升决策树使用决策树来学习从输入空间 X_s 到梯度空间 G 的函数。假设一个包含 n 个样本实例的训练集为 {x1, x2, …, xn}，其中每个 xi 是空间 Xs 中维数为 s 的向量。在梯度增强的每次迭代中，损失函数相对于模型输出的负梯度记为 {g₁,g₂,…,gₙ}。决策树模型以具有最大的信息增益的依据来拆分每个节点。对于梯度提升决策树，通常用分割后的方差来衡量信息增益。

![](img/2160aa82ffab89ad09fb1b4e167a298b_116_0.png)

图 4.19 混合 Filter-Embedded 特征选择方法流程

![](img/2160aa82ffab89ad09fb1b4e167a298b_116_1.png)

图 4.20 基于水平生长策略的传统梯度提升决策树模型示意图

![](img/2160aa82ffab89ad09fb1b4e167a298b_116_2.png)

图 4.21 基于叶子生长策略的 LightGBM 模型示意图

基于水平生长策略的传统梯度提升决策树模型和基于叶子生长策略的 LightGBM 模型中分裂点选取的原理如下。

设 O 为决策树固定节点上的训练数据集。定义该节点在点 d 处分割特征 j 的方差增益为

$$V_{j|O}(d)=\frac{1}{n_O}\left[\frac{\left(\sum_{\{x_i\in O;x_{ij}\le d\}} g_i\right)^2}{n_{l|O}^j(d)}+\frac{\left(\sum_{\{x_i\in O;x_{ij}\le d\}} g_i\right)^2}{n_{r|O}^j(d)}\right]$$\tag{4.37}

$n_O = \sum [x_i \in O]$ 

$n_{l|O}^j(d)=\sum [x_i\in O;x_{ij}\le d]$ 

$n_{r|O}^j(d)=\sum [x_i\in O;x_{ij}>d]$

LightGBM 模型依据梯度较大的数据对计算信息增益贡献较大的理论提出了基于梯度的单边采样 (gradient-based one-side sampling, GOSS) 算法。

GOSS 算法流程为：首先计算用于分裂的所有特征值的损失函数梯度值，并将损失函数梯度值按绝对值的大小进行降序排序；然后从中选取绝对值最大的 $a\times100\%$ 个数据作为大梯度集 $A$，并在剩余的梯度集 $A_c$ 中随机选取 $b\times100\%$ 个数据作为小梯度集 $B$；接着利用大梯度集 $A$ 和小梯度集 $B$ 共同计算信息增益；最后根据计算结果选取具有最大信息增益的特征值作为分裂点。其中，在计算信息增益时，大梯度集 $A$ 的系数为 1，小梯度集 $B$ 的系数为 $(1-a)/b$。GOSS 算法流程如图 4.22 所示。

通过 GOSS 算法计算信息增益的公式如下：

$$V_j(d)=\frac{1}{n}\left[\frac{\left(\sum_{x_i\in A_l} g_i+\frac{1-a}{b}\sum_{x_i\in B_l} g_i\right)^2}{n_l^j(d)}+\frac{\left(\sum_{x_i\in A_r} g_i+\frac{1-a}{b}\sum_{x_i\in B_r} g_i\right)^2}{n_r^j(d)}\right]$$\tag{4.38}

式中，$j$ 表示按特征 $j$ 进行分割；$d$ 为在特征 $j$ 中选取的特征分割值；$n$ 为该节点的训练数据个数；$g_i$ 为变量通过损失函数计算得到的梯度值；$A_l=\{x_i\in A: x_{ij}\le d\}$，$A_r=\{x_i\in A:x_{ij}>d\}$，$B_l=\{x_i\in B:x_{ij}\le d\}$，$B_r=\{x_i\in B:x_{ij}>d\}$。

GOSS 算法是用一个更小的实例子集上所估计的 $\tilde{V}_j(d)$ 来确定分裂点，而不是用所有实例数据上精确的 $V_j(d)$ 来确定分裂点，通过此处理可以极大地降低 LightGBM 中决策树选择特征分裂节点的计算成本。更重要的是，GOSS 算法在分裂生长过程中不会损失太多的训练精度，与随机森林中采用的随机抽样相比能获得更好的结果。GOSS 算法的近似误差为

![](img/2160aa82ffab89ad09fb1b4e167a298b_118_0.png)

图 4.22 GOSS 算法流程图

ε(d) = |V_j(d) - \tilde{V}_j(d)|  (4.39)

\bar{g}_l^j(d) = \frac{\sum_{x_i \in (\mathcal{A} \cup \mathcal{A}_c)_l} |g_i|}{n_l^j(d)}  (4.40)

\bar{g}_r^j(d) = \frac{\sum_{x_i \in (\mathcal{A} \cup \mathcal{A}_c)_r} |g_i|}{n_r^j(d)}  (4.41)

在概率至少为 1-δ 的情况下，可得到的结论如下：

ε(d) ≤ C_{a,b}^2 ln(1/δ)·max{ 1/n_l^j(d), 1/n_r^j(d) } + 2 D C_{a,b} \sqrt{\frac{ln(1/δ)}{n}}  (4.42)

$$C_{a,b}=\frac{1-a}{b}\max_{x_i\in A_c}|g_i|\tag{4.43}$$

$$D=\max(\bar g_l^{j}(d),\bar g_r^{j}(d))\tag{4.44}$$

根据上述原理，可得到 GOSS 算法的渐近逼近比为

$$\gamma=O\left(\frac{1}{n_l^{j}(d)}+\frac{1}{n_r^{j}(d)}+\frac{1}{\sqrt{n}}\right)\tag{4.45}$$

随机抽样是 GOSS 算法中 a = 0 的一个特例，在条件 C_{0,b} > C_{a,b-a} 下，GOSS 算法比随机抽样获得的结果更好。

GOSS 算法的小梯度集虽然通过随机采样得到，但 GOSS 算法通过系数 (1-a)/b 实现了样本数据分布与原始数据集相同。因此，GOSS 算法的泛化误差将接近使用完整数据实例计算的泛化误差；并且 GOSS 算法能增加学习器的多样性，有助于提高泛化性能。

针对高维数据通常为稀疏数据的特性，LightGBM 设计了一种既可以对稀疏数据降维又不损失结果精度的方法，即互斥特征捆绑 (exclusive feature bundling, EFB) 算法。高维数据通常非常稀疏，这种特征空间的稀疏性为学习算法提供了一种可以近乎无损地减少特征数量的可能性。具体来说，在稀疏特征空间中，许多特征是相互排斥的，即互斥特征不会同时取非零值，因此可以实现，在不破坏原始信息的前提下将互斥特征捆绑成单个特征 (即互斥特征捆绑)。

通过互斥特征捆绑算法的内部特征进行扫描处理，可以从合并后的特征捆中得到合并前各个互斥特征中所对应的相同特征直方图。LightGBM 模型通过该算法将直方图构建的复杂性从 O(样本数×特征数) 变为 O(样本数×特征捆数)，因为捆绑处理后特征捆的数目远小于原始特征的数目，所以互斥特征捆绑算法可在不影响训练精度的前提下，显著提高算法的训练速度。

在降低训练复杂度的同时，为了确保可以从特征捆中识别原始特征的值，互斥特征捆绑算法采用了在特征值中加入一个偏置量的方法。例如，将两个互斥的特征 A 和 B 捆绑为单一特征，其中特征 A 的原始取值为[0,10)，特征 B 的原始取值为[0,20)，则将特征 B 的值加一个偏置常量 10，使其取值范围变为[10,30)，从而使捆绑后特征[0,30)可以同时保留特征 A 和特征 B 的信息。

互斥特征捆绑将许多稀疏特征(包括单一热编码特征和独立独占特征)合并到更少的特征中。虽然基本的稀疏特征优化已包含在捆绑过程中，但是互斥特征捆绑不需要为树学习过程中的每个特征维护非零数据表。更重要的是，由于许多以前隔离的特征被捆绑在一起，它可以增加空间局部性并显著提高缓存命中率。因此，互斥特征捆绑算法对整体效率的提升效果非常显著。通过以上分析，互斥特征捆绑是一种利用直方图稀疏性的特征合并算法，可显著加快 GBDT 训练过程。

### 2. 预测模型的建立

首先利用工业用户形态聚类算法对工业用户负荷曲线进行形态聚类；然后对形态聚类后的各类用户负荷进行特征工程处理，并利用各类用户所对应的 LightGBM 模型进行预测；最后通过模型融合得到预测结果，并与其他模型进行比较分析。

基于形态聚类的 LightGBM 工业用户中期负荷预测方法如图 4.23 所示，整体步骤描述如下：

![](img/2160aa82ffab89ad09fb1b4e167a298b_120_0.png)

图 4.23 基于形态聚类的 LightGBM 的工业用户中期负荷预测方法

- (1) 获取数据。获取原始工业用户负荷数据，根据数据格式可区分不同的用户。
- (2) 利用工业用户形态聚类算法对原始工业用户进行形态聚类分析。此步骤将工业用户负荷曲线按其形态特性进行可控化分类，便于后续特征工程处理时精细化分析，同时有利于提高后续预测算法的预测精度。
- (3) 基于用户负荷特性的特征工程研究。利用考虑节假日负荷规律的特征构建方法对经聚类后的各类工业用户负荷进行特征构建，利用混合 Filter-Embedded 特征选择方法对各类工业用户负荷构建的初始特征进行特征冗余性分析、特征关联性分析和特征重要性分析得到各类最终的最优特征子集。
- (4) 分类预测、模型融合和预测结果分析。各类工业用户负荷利用唯一相对应的 LightGBM 模型对该类工业用户负荷及其特征进行训练与预测，然后将各类学习器进行线性组合并得到最终预测结果，最后与其他传统和前沿预测模型进行比较以验证本节所提出的工业用户中期负荷预测模型的有效性。

将利用工业用户形态聚类算法和特征过程处理后的各类工业用户负荷数据利用其对应的 LightGBM 模型进行训练和预测，然后通过模型融合得到最终预测结果。模型融合的计算公式如下：

Pre = Σ_{i=1}^{n} pre_i  (4.46)

式中，Pre 为最终预测结果；n 为单一模型的数目；pre_i 为第 i 个模型的预测结果。

## 4.3.4 仿真与验证

本算例通过预测精度和计算效率两方面评价指标来评估预测结果的有效性。预测精度采用三种评价指标，分别是平均绝对百分比误差 (mean absolute percentage error, MAPE)、平均绝对误差 (mean absolute error, MAE) 和均方根误差 (root mean square error, RMSE)。模型计算效率采用预测过程的计算时间来评价，预测精度所采用的三种评价指标公式为

MAPE = (1/n) Σ_{i=1}^{n} |y_i - ŷ_i| / |y_i| × 100%  (4.47)

MAE = (1/n) Σ_{i=1}^{n} |y_i - ŷ_i|  (4.48)

RMSE = sqrt( (1/n) Σ_{i=1}^{n} (y_i - ŷ_i)^2 )  (4.49)

式中，n 为预测点个数；y_i 为第 i 个预测点的真实值；ŷ_i 为第 i 个预测点的预测值。

本实验采用欧洲某地区 2012 年 1 月 1 日至 2014 年 12 月 31 日的负荷数据，数据时间尺度为 15min，其中以 2012～2013 年负荷数据为训练集，2014 年负荷数据为验证集进行日前预测。运行本实验的计算机环境为四核 Intel i7-6700 处理器，主频 3.40GHz, 8.00GB 内存, 1TB 硬盘, 64 位 Windows 操作系统, Pycharm2017.3.4 版本集成开发环境。

本实验的评价指标采用平均绝对百分比误差 (MAPE) 和计算时间。负荷数据特征集包括 “当年中的第几天”、“星期”、“节假日”、“当天时刻”、“预测日前 7 天每天同一时刻负荷数据”、“预测日前 14 天同一时刻负荷”、“预测日前 21 天同一时刻负荷” 和 “预测日前 28 天同一时刻负荷”。

表 4.4 为分别采用 LightGBM (LGB)、随机森林 (random forest, RF)、极限梯度提升 (extreme gradient boosting, XGB) 三种集成学习算法对 2014 年负荷数据进行日前预测时的预测结果月平均值的展示，其中最后一行结果为各模型在 2014 年 12 个月的平均绝对百分比误差均值和计算时间均值，三种集成学习算法在实验过程中均未调参。为使结果更加直观地比较与分析，绘制 RF、XGB 和 LGB 三种集成学习算法的日前预测结果平均绝对百分比误差柱状图如图 4.24 所示；RF、XGB 和 LGB 三种集成学习算法日前预测时的计算时间柱状图如图 4.25 所示。

由表 4.4、图 4.24 和图 4.25 可知，在相同负荷数据和特征集的输入下，LGB 学习算法与 RF、XGB 学习算法具有近似的预测结果精度，甚至其精度有所提高；而 LGB 学习算法的计算效率分别较 RF、XGB 学习算法提升了 3 倍和 6 倍，计算效率获得了显著提升。

### 表 4.4 三种集成学习算法日前预测时的 MAPE 和计算时间均值

| 时间 | 平均绝对百分比误差/% |  |  | 计算时间/s |  |  |
|---|---|---|---|---|---|---|
|  | RF | XGB | LGB | RF | XGB | LGB |
| 2014.01 | 3.169 | 2.993 | 2.736 | 2.875 | 5.579 | 1.093 |
| 2014.02 | 3.013 | 2.849 | 2.841 | 2.671 | 5.234 | 0.949 |
| 2014.03 | 3.774 | 3.613 | 3.776 | 3.084 | 6.015 | 1.081 |
| 2014.04 | 3.738 | 3.572 | 3.788 | 3.041 | 5.993 | 1.040 |
| 2014.05 | 4.650 | 4.684 | 4.245 | 3.291 | 6.512 | 1.109 |
| 2014.06 | 3.826 | 3.796 | 3.910 | 3.266 | 6.489 | 1.103 |
| 2014.07 | 3.752 | 3.381 | 3.322 | 3.492 | 6.876 | 1.118 |
| 2014.08 | 4.185 | 4.241 | 3.936 | 3.589 | 7.176 | 1.189 |
| 2014.09 | 2.661 | 2.789 | 2.640 | 3.547 | 7.092 | 1.193 |
| 2014.10 | 2.739 | 2.728 | 2.833 | 3.789 | 7.533 | 1.174 |
| 2014.11 | 4.422 | 4.265 | 4.448 | 3.750 | 7.507 | 1.143 |
| 2014.12 | 4.223 | 4.073 | 3.944 | 4.000 | 7.991 | 1.181 |
| 平均值 | 3.679 | 3.582 | 3.535 | 3.366 | 6.666 | 1.114 |
