
![](img/2160aa82ffab89ad09fb1b4e167a298b_92_0.png)

图 3.28 深度强化学习过程

调试才能将不收敛潮流调至收敛。这种做法完全凭借工作人员的经验人为地进行调整，具有一定的盲目性，效率低下且效果不好，并且对操作者有非常高的理论与实践要求。为此，有学者提供了一种基于 Q 学习算法的电网潮流智能调整策略，通过自身不断地尝试，学习规律，选出最好的机组组合，将潮流由不收敛调至收敛，并且使得电网网损最小，克服了传统依靠人的经验的盲目性，提高了电网潮流调整的效率和准确性[7]。

## 2) 应用 Q 学习算法的电力通信网故障恢复

大规模的自然灾害或恶意攻击会引发智能电网中电力通信网的严重故障，如果不能及时恢复将会给电力系统的安全稳定运行带来极大的风险。为解决电力通信网大规模故障后的恢复问题，在通信链路恢复资源有限的约束下，建立以失效业务数量恢复最大化为目标的电力通信网大规模故障后的链路恢复模型。为此，有学者针对该模型提出了一种基于强化学习的 Q 学习算法，该算法利用链路恢复资源和故障链路在失效业务中的重要程度，设置奖励函数和选择规则，并累计奖励最大值，得到最优链路恢复组合，恢复较多的失效业务。

## 3.5 本章小结

本章主要介绍了机器学习的基本概念、发展历程以及机器学习算法的理论基础和应用场景；详细介绍了贝叶斯算法、决策树算法和支持向量机三种具有代表性的传统机器学习算法的理论基础和应用场景，深度学习的卷积神经网络和循环神经网络的理论基础和应用场景，以及强化学习的马尔可夫算法和 Q 学习算法的理论基础和应用场景，为后续的案例介绍提供了理论支撑。

## 应用部分

## 第 4 章 基于人工智能技术的电力系统负荷与发电预测

本章主要介绍人工智能技术在电力系统负荷与发电预测中的应用，其中基于长短期记忆网络的风电预测、基于 PSO-LSVM 的海水淡化系统负荷预测及基于形态聚类的 LightGBM 的工业用户负荷预测分别在 4.1 节～4.3 节介绍。

### 4.1 基于长短期记忆网络的风电预测

新能源电力的大量上网，给电网的安全稳定运行及经济化管理都带来了不小的冲击，风电功率如何实现高精度预测及有效利用是目前研究的一大热点。结合风电功率的单点值预测和概率区间预测，可以为风电爬坡事件、电网的潮流优化和经济调度等问题提供更多的辅助信息。电网的高速发展，对风电功率波动信息的需要将更全面，然而单点值预测只能给出具体时刻的单点功率值，无法提供更多的辅助信息，为此风电功率的概率区间预测应运而生。风电功率的概率区间预测虽然可以为功率预测值提供更广的取值范围，但存在模型的假设不合理、通用性弱以及因预测方法不同而出现风电功率预测误差数据来源不一致等问题。针对上述情况，本节建立长短期记忆网络进行风电功率的单点值预测，提出一种基于长短期记忆网络的风电功率误差数据库的生成方法来保证误差数据与预测方法之间的合理匹配，并建立具有窗宽优化的非参数核密度估计 (nonparametric kernel density estimation，NKDE) 模型来降低预测误差[18]。

### 4.1.1 基于长短期记忆网络的单点值预测

循环神经网络(RNN)存在梯度的弥散和爆炸问题，长短期记忆网络作为循环神经网络的一种变种，很好地解决了该类问题。长短期记忆网络具有输入门、输出门与遗忘门等三个特殊的门控结构，详细的单元内部结构如图 4.1 所示。

由图 4.1 可以看出，不同于循环神经网络，长短期记忆网络针对遗忘门通过设置门控阈值，可以对信息流进行合理的分配，即实现遗忘和保留等功能，遗忘门的输出 f_t 和当前时刻输入 x_t 存在如下关系：

f_t = σ(W_f [h_{t-1}, x_t] + b_f)    (4.1)

式中，$W_f$为遗忘门输入数据权重矩阵；$b_f$为遗忘门输入数据偏置；$\sigma(\cdot)$为激活函数，本节中一律采用 sigmoid 函数。

![](img/2160aa82ffab89ad09fb1b4e167a298b_95_0.png)

图 4.1 长短期记忆网络的单元内部结构

通过引入经过双曲正切激励函数作用的中间变量 $m_t$，决定是否将输入门输出 $i_t$ 加入单元状态，该两者具体的函数关系为

$$m_t = \tanh(w_m [h_{t-1}, x_t] + b_m) \tag{4.2}$$ $$i_t = \sigma(w_i [h_{t-1}, x_t] + b_i) \tag{4.3}$$

式中，$w_m$、$w_i$ 分别为中间变量与输入门的权重；$b_m$、$b_i$为相应门控单元的偏置。

此外，单元状态相比于循环神经网络具有更好的状态保存能力，很好地解决了时序数据在前后时间间隔较长的情况下无法有效提取状态的问题。单元状态 $c_t$ 存在如下函数关系：

$$c_t = c_{t-1} * f_t + i_t * m_t \tag{4.4}$$

基于上述变量，可以得到当前时刻输出门的输出 $h_t$ 为 $$h_t = o_t * \tanh(c_t) \tag{4.5}$$ $$o_t = \sigma(w_o [h_{t-1}, x_t] + b_o) \tag{4.6}$$ 式中，$w_o$、$b_o$ 分别为中间变量 $o_t$ 的输入变量的权重和偏置。 在风电功率预测的应用中，将与风电功率相关性较强的影响因子作为输入序列 $\{x_t\}$，将对应的风电功率值作为输出序列 $\{f_t\}$。

### 4.1.2 基于窗宽优化的非参数核密度估计模型

在风电功率点及预测误差研究中，获取风电功率预测误差概率密度函数（probability density function，PDF）的方法主要基于参数估计法和非参数估计法。参数估计法的思路是，首先根据经验对数据做出先验分布假设，然后求解分布参数得到最终的概率密度函数。不同于参数估计法，非参数估计法不需要将数据的概率密度函数提前做出假设作为先验分布，而是依赖于数据的特征并获取其分布情况，比起参数估计的方法具有更准确的表述能力以及更广的应用场合。因此，本节采用此方法来建立风电功率预测误差的概率密度函数模型。

### 1. 非参数核密度估计

针对一组风电功率预测误差数据 p = {p1, p2, …, pn}，n 为误差样本个数。基于非参数核密度估计原理的风电功率预测误差的概率密度函数为

$$\hat{f}(p,h)=\frac{1}{nh}\sum_{i=1}^{n}K\left(\frac{p-p_i}{h}\right)\tag{4.7}$$

式中，$\hat{f}(p,h)$为风电功率预测误差的概率密度函数；$h$为窗宽，决定了误差数据分布的区间划分；$p_i$为第$i$个预测误差样本点；函数$K(p,h)$为核函数，功率和窗宽都是该函数的自变量。

影响非参数核密度估计最关键的就是核函数的选取以及窗宽 $h$ 的选择。核函数的选择性很丰富，常用的核函数包括均匀核、伽马核、Epanechnikov 核等。相比于窗宽，核函数的选取对非参数核密度估计具有更加显著的影响，也有文献指出核函数的选择并不会影响渐近性质，这里采用高斯核作为核函数，即

$$K(p)=\frac{1}{\sqrt{2\pi}}\exp\left(\frac{-p^{2}}{2}\right)\tag{4.8}$$

则基于非参数核密度估计原理的风电功率预测误差的概率密度函数可以改写为

$$\hat{f}(p,h)=\frac{1}{\sqrt{2\pi}nh}\sum_{i=1}^{n}\exp\left(-\frac{1}{2}\left(\frac{p-p_i}{h}\right)^{2}\right)\tag{4.9}$$

### 2. 基于窗宽优化的模型

在非参数核密度估计的应用中，预测误差的概率密度函数受到窗宽的影响。窗宽选择过小，将导致局部波动特征较明显，容易受到单个样本点的影响从而影响估计模型的分布情况; 窗宽选择过大，将导致所得的概率密度函数过于平滑，不能满足实际预测误差的概率密度分布。由此可知，窗宽的选择是否合适，对预测误差的概率密度函数有着至关重要的影响。

目前，求取窗宽主要基于均方误差 (mean square error, MSE) 准则、平方误差积分 (integral of square error, ISE) 准则和均方误差积分 (mean integral of square error, MISE) 准则，前两者容易受到单点和样本性质的影响，而 MISE 比前两者更具有全局性的衡量。 因此，为避免因窗宽的选择不合适而造成预测效果差，一般在选取窗宽时可以采用 MISE 准则来衡量窗宽的合适度：

$$\begin{aligned}\text{MISE}(h) &= E \int (\hat{f}(x)-f(x))^2 dx \\ &= \int (E\hat{f}(x)-f(x))^2 dx + \int \text{var}\,\hat{f}(x)dx\end{aligned}\tag{4.10}$$

式中，右边分解为两项，第一项为对期望值与实际值之差的平方的积分，第二项为对估计值方差的积分。

核密度的估计优劣可由偏差和方差构成，经过泰勒级数展开后可以得到 MISE(h) 为

$$\text{MISE}(h)=\frac{1}{nh}R(K)+\frac{1}{4}h^4l^2(K)R(f'') + o\left(h^4+\frac{1}{nh}\right)\tag{4.11}$$

式中，$R(K)$ 为核函数 $K$ 的平方积分； $l^2(K)$ 为核函数 $K$ 的二阶矩。

其中，$R(K)$ 和 $l(K)$ 满足如下关系：

$$R(K)=\int K^2(u)du\tag{4.12}$$

$$l(K)=\int x^2 K(x)dx\tag{4.13}$$

舍弃无穷小量后，可得到渐近积分均方误差 (asymptotic mean integral of square error, AMISE)，以此来选择窗宽，具体如下所示：

$$A(h)=\frac{1}{nh}R(K)+\frac{1}{4}h^4l^2(K)R(f'')\tag{4.14}$$

对式 (4.14) 中的 $A(h)$ 求偏导，当 $\partial A(h)/\partial h=0$ 时，$A(h)$ 收敛且存在最佳的窗宽为

$$h_{\text{AMISE}}=\left(\frac{R(K)}{nl^2(K)R(f'')}\right)^{\frac{1}{5}}\tag{4.15}$$

### 4.1.3 误差数据库的生成及预测流程

风电功率的概率区间预测一般基于风电功率的预测误差，但是由于不同风电场采用的风电功率单点值预测方法及数据信息各不相同，采用自行给定的预测方法，从历史数据集中获取误差分布的方法是欠妥的。为此，本节为了生成合理的风电功率预测误差数据，基于长短期记忆网络模型，将风电场历史数据集按照 8:2 的比例划分为训练数据集和备用数据集，从备用数据集中预留出 M 个样本作为测试数据集，其他样本当作误差生成集，用来产生风电功率的预测误差数据库，具体的流程如图 4.2 所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_98_0.png)

图 4.2 风电功率预测误差数据的生成流程

由于风电功率及其影响因子的物理意义不同，数值上差异较大，因此为了加快模型训练，提高预测效果，对各类数据采取如下标准化处理，即

$$v' = \frac{v - v_{\min}}{v_{\max} - v_{\min}} \tag{4.16}$$

式中，v 和 v' 分别为某类数据的原始数值和标准化处理后的数值；v_max 和 v_min 分别为该类数据原始值中的最大值和最小值。

风电功率的单点值预测及概率区间预测流程如图 4.3 所示。

针对一组风电历史数据集，样本数据被划分为训练数据集和备用数据集，经过标准化处理后，训练数据集用来训练长短期记忆网络，备用数据集中所预留的测试数据集用来进行效果检验，即可得到风电功率单点预测值 p^pre。对由误差生成集所产生的预测误差数据，采用所提出的非参数核密度估计方法得到风电功率预测误差的概率密度函数和累积分布函数 (cumulative distribution function, CDF)，设置一定百分比的置信度，即可得到该置信度下误差波动区间 [F_{α/2}, F_{1-α/2}]。基于此，风电功率的上限 U^α 和下限 L^α 可表示为

$$U^{\alpha} = p^{\mathrm{pre}} + F_{\alpha/2} \tag{4.17}$$

$L^{\alpha} = p^{pre} + F_{1-\alpha/2}$ (4.18)

![](img/2160aa82ffab89ad09fb1b4e167a298b_99_0.png)

图 4.3 风电功率的单点值预测及概率区间预测流程

### 4.1.4 仿真与验证

以美国国家可再生能源实验室提供的华盛顿地区风电历史数据为例，该套数据采集了 2012 年 12 个月的完整数据，数据点的时间间隔为 5min，其中包含了风速、风向、大气密度、气温、湿度和风电功率值，经过去除异常样本后，数据集的样本数为 105019。按照前述 8:2 的比例，将数据集划分为训练数据集和备用数据集，备用数据集中测试数据集的样本数 M 取 150，其余的则用作误差生成数据。仿真实验平台所用处理器为 Intel Core i5-7300HQ、8GB 运行内存，基于 Windows 系统的 Python 编译环境，搭建了 Keras 框架下的长短期记忆网络预测模型[19]。

- 1. 风电功率的单点值预测结果

在风电功率预测的研究中，对反向传播 (BP) 神经网络和支持向量机的研究最多。为验证本节所提模型的性能，将两类预测方法进行对比，此外还引入了 Elman 神经网络。Elman 神经网络是一种局部递归神经网络，具有很好的网络全局稳定化性能，基于四种模型 150 个预测风电功率值的波动情况如图 4.4 所示，其中横坐标为采样时间间隔为 5min 的连续样本点。

从图 4.4 可以看出，相对于反向传播神经网络、Elman 神经网络和支持向量机，长短期记忆网络预测的风电功率的变化幅度较为平缓，无论是在低频波动还是在高频波动的情况下，都具有较高的预测精度。

为了精细化描述所提几种预测模型的预测误差，将采用以下几种误差评估标准进行对比，即平均绝对误差、平均绝对误差百分比及均方根误差，具体数学表达式为

$$M_{AE}=\frac{1}{n}\sum_{t=1}^{n}|\hat{y}_t - y_t| \tag{4.19}$$ $$M_{APE}=\frac{1}{n}\sum_{t=1}^{n}\left|\frac{\hat{y}_t - y_t}{y_t}\right|\times100\% \tag{4.20}$$ $$R_{MSE}=\sqrt{\frac{1}{n}\sum_{t=1}^{n}(\hat{y}_t - y_t)^2} \tag{4.21}$$

式中，n 为预测样本的数目；\hat{y}_t、y_t 分别为第 t 个样本所对应的风电功率预测值和真实值。

各种预测误差如表 4.1 所示。从表 4.1 中可以看出，无论是 M_AE、M_APE 还是 R_MSE 的预测误差，长短期记忆网络的预测误差都是最小的。此外，反向传播神经网络和 Elman 神经网络在训练过程中往往会陷入局部最优，而基于结构风险最小化思想的支持向量机训练，受到风电功率点与影响因素所构成的多维空间数据集的高维宽度影响，高维宽度过大则很难找到一个最佳的超平面去满足整体数据在多维空间中的分布，因此在实验中的效果并不是十分理想。由此可见，将长短期记忆网络引入风电功率预测的效果也是相当显著的。

表 4.1 各模型预测误差

| 预测模型 | $M_{AE}$/kW | $M_{APE}$/% | $R_{MSE}$/kW |
|---|---|---|---|
| BP 神经网络 | 196.376 | 2.445 | 217.932 |
| Elman 神经网络 | 192.349 | 2.399 | 212.787 |
| 支持向量机 | 470.349 | 4.847 | 618.460 |
| 长短期记忆网络 | 67.627 | 0.855 | 76.215 |

![](img/2160aa82ffab89ad09fb1b4e167a298b_100_0.png)

图 4.4 四种模型的预测风电功率值

- 2. 风电功率的概率区间预测结果

针对风电功率的概率区间预测研究，有研究者将功率点的分布情况作为研究对象，选择一组样本数据，先根据历史数据情况或一般规律产生经验分布，后结合相关的方法去求解基于该数据的分布参数。这种做法虽然对某个风电场具有一定的可行性，但由于全国各地风电场的地理、气象信息都有一定差异，无法保证相同的风电功率分布，因此缺乏一定的通用性。

不同于功率点的分布，功率预测误差的分布情况受风电场地理信息、气象因素等客观条件影响相对较小。此外，非参数核密度估计不需要对预测功率误差的分布情况做出一定的假设，依靠核函数和窗宽的形式即可实现拟合，不仅通用性强，而且拟合出的概率密度函数更逼近真实信息。因此，以风电历史功率预测误差作为功率密度分布的研究对象，基于最优窗宽和随机窗宽非参数核密度估计方法的风电功率预测误差概率密度分布，以及假定风电功率预测误差服从高斯分布的参数估计方法的概率密度函数如图 4.5 所示，其中，高斯分布模型的均值为 10.21，标准差为 90.50。

![](img/2160aa82ffab89ad09fb1b4e167a298b_101_0.png)

图 4.5 风电功率预测误差概率密度函数

从图 4.5 可以看出，采用非参数核密度估计方法所得到的概率密度函数具有更好的拟合效果，更加贴近真实的功率误差数据集的概率密度分布。针对图 4.5 中基于不同方法所拟合得到的各概率密度分布，求得了相应的累积分布函数，并基于分位点的定义给出了在不同置信度下的上下分位点，具体如图 4.6 所示。

从图 4.6 中可以看出，不同方法所得的概率密度函数不一致，导致得到的累积分布函数差别较大。基于最优窗宽的累积分布函数，取分位点为 α/2=5%、α/2=10%及 α/2=15%，得到风电预测功率分别在 90%、80%和 70%置信度下的预测功率波动区间如表 4.2 所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_102_0.png)

图 4.6 风电功率预测误差累积分布函数

表 4.2 不同置信度下的预测功率波动区间 （单位：kW）

| 置信度 | 预测功率波动区间 |
| --- | --- |
| 90% | [-276.168,142.302] |
| 80% | [-185.282,105.761] |
| 70% | [-123.838,88.539] |

基于表 4.2 所示的误差波动区间，以及长短期记忆网络的单点值预测效果，可以得到 150 个测试样本在置信度为 90%、80%和 70%时的风电功率预测区间，具体如图 4.7~图 4.9 所示。其中，横坐标各采样点时间间隔为 5min。

![](img/2160aa82ffab89ad09fb1b4e167a298b_102_1.png)

图 4.7 置信度 90%的风电功率波动区间
