
![](img/2160aa82ffab89ad09fb1b4e167a298b_123_0.png)

图 4.24 RF、XGB 和 LGB 日前预测结果平均绝对百分比误差柱状图

![](img/2160aa82ffab89ad09fb1b4e167a298b_123_1.png)

图 4.25 RF、XGB 和 LGB 日前预测时的计算时间柱状图

综上所述，在当前电力系统数据规模愈加庞大的情形下，利用 LGB 学习算法进行工业用户负荷预测，甚至应用于其他领域负荷预测中，均有利于在不破坏预测精度的前提下使预测过程的计算效率得到显著提升。

同时采用江苏省某市高新区 1454 家企业日负荷进行预测，预测过程中的训练数据为 2015 年 1 月 1 日至 2016 年 5 月 31 日，验证数据为 2016 年 6 月 1 日至 2016 年 6 月 30 日，时间尺度为 1 天。利用对应的 LGB 模型进行训练并预测验证集日负荷，最后通过模型融合得到预测结果。本算例分析中，工业用户负荷数据的时间尺度均为 1 天，同时为了便于对比，本实验中所使用的各预测模型的参数均为默认参数，未做任何调整。

工业用户经过 K 均值聚类后得到的 6 类工业用户负荷经过相应的特征工程处理后各类特征集包含的特征如下。

第一类：“当年中的第几天”、“节假日”、“当天最低温度”、“当天距离数据起始日期的天数”、“上月平均日负荷”、“14 天前负荷”、“21 天前负荷”、“28 天前负荷”和“35 天前负荷”。

第二类：“当年中的第几天”、“星期”、“节假日”、“当天最低温度”、“当天距离数据起始日期天数”、“上月平均日负荷”及预测日前 7～35 天各天日负荷。

第三类：“当年中的第几天”、“当天最低温度”、“当天距离数据起始日期天数”、“上月平均日负荷”及预测日前 7～35 天各天日负荷。

第四类：与第一类最终特征相同。

第五类：与第一类最终特征相同。

第六类：与第二类最终特征相同。

工业用户形态聚类后得到的 6 类工业用户负荷与未分类前总体工业用户负荷经过相应特征工程处理后各类特征集包含的特征如下。

第一类：“当月日期”、“当年中的第几天”、“当天最低温度”、“当天距离数据起始日期天数”、“上月平均日负荷”、“14 天前负荷”、“21 天前负荷”、“28 天前负荷”和“35 天前负荷”。

第二类：“当年中的第几天”、“当天最低温度”、“当天温差”、“当天距离数据起始日期天数”、“上月平均日负荷”及预测日前 7～35 天各天日负荷。

第三类：“当年中的第几天”、“星期”、“节假日”、“当天最低温度”、“当天距离数据起始日期天数”、“上月平均日负荷”及预测日前 7～35 天各天日负荷。

第四类：与第二类最终特征相同。

第五类：与第一类最终特征相同。

第六类：与第三类最终特征相同。

未进行聚类的总体工业用户负荷特征集，“当年中的第几天”、“星期”、“节假日”、“当天最低温度”、“当天距离数据起始日期天数”、“上月平均日负荷”及预测日前 7～35 天各天日负荷。

进行月前预测时将以上各类用户的特征子集筛去预测日前 7～34 天的各天日负荷，其余特征相同。采用以上特征通过工程分析后得到的最终特征子集进行分类预测与模型融合，并对预测结果进行分析。表 4.5 为直接采用单一 LightGBM 模型、KM-LightGBM (KMean-LightGBM) 组合模型和 IUMC-LightGBM 组合模型对 2016 年 6 月进行月前预测时得到的结果对比。

直接采用单一 LightGBM 模型、KM-LightGBM 组合模型和 IUMC-LightGBM 组合模型对 2016 年 1 月和 2016 年 3～6 月进行月前预测得到的结果对比如表 4.6 所示 (春节期间负荷波动规律仅依靠 1 个春节期间负荷难以获取，因此本实验不对春节负荷进行预测)。表 4.6 中的最后一行数据为 IUMC-LightGBM 与 KM-LightGBM、LightGBM 中最佳方法相比所取得的提升率，由此可进一步验证提出的工业用户形态聚类算法在工业用户中期负荷预测应用中的有效性。

表 4.5 LightGBM、KM-LightGBM 和 IUMC-LightGBM 模型预测结果比较

| 时间 | 真实值/kW | LightGBM 预测值/kW | LightGBM MAPE/% | KM-LightGBM 预测值/kW | KM-LightGBM MAPE/% | IUMC-LightGBM 预测值/kW | IUMC-LightGBM MAPE/% |
|---|---|---|---|---|---|---|---|
| 2016/6/1 | 3643260 | 3648684 | 0.149 | 3601002 | 1.160 | 3659472 | 0.445 |
| 2016/6/2 | 3642571 | 3610684 | 0.875 | 3613716 | 0.792 | 3672256 | 0.815 |
| 2016/6/3 | 3662290 | 3591218 | 1.941 | 3616106 | 1.261 | 3643420 | 0.515 |
| 2016/6/4 | 3526952 | 3567375 | 1.146 | 3558486 | 0.894 | 3556783 | 0.846 |
| 2016/6/5 | 3411983 | 3399879 | 0.355 | 3436495 | 0.718 | 3398440 | 0.397 |
| 2016/6/6 | 3600572 | 3518388 | 2.283 | 3508669 | 2.552 | 3569467 | 0.864 |
| 2016/6/7 | 3698994 | 3648144 | 1.375 | 3598196 | 2.725 | 3691228 | 0.210 |
| 2016/6/8 | 3609337 | 3664675 | 1.533 | 3586021 | 0.646 | 3665357 | 1.552 |
| 2016/6/9 | 3698994 | 3648144 | 1.375 | 3598196 | 2.725 | 3691228 | 0.210 |
| 2016/6/10 | 3609337 | 3664675 | 1.533 | 3586021 | 0.646 | 3665357 | 1.552 |
| 2016/6/11 | 3187291 | 3124444 | 1.972 | 3440684 | 7.950 | 3241750 | 1.709 |
| 2016/6/12 | 3447464 | 3041210 | 11.784 | 3294871 | 4.426 | 3230463 | 6.295 |
| 2016/6/13 | 3454646 | 3268644 | 5.384 | 3470313 | 0.454 | 3406775 | 1.386 |
| 2016/6/14 | 3596954 | 3566138 | 0.857 | 3531166 | 1.829 | 3589911 | 0.196 |
| 2016/6/15 | 3719384 | 3698998 | 0.548 | 3639104 | 2.158 | 3648291 | 1.911 |
| 2016/6/16 | 3812428 | 3804641 | 0.204 | 3723703 | 2.327 | 3753327 | 1.550 |
| 2016/6/17 | 3898269 | 3791424 | 2.741 | 3745585 | 3.917 | 3787657 | 2.837 |
| 2016/6/18 | 3708463 | 3823207 | 3.094 | 3702590 | 0.158 | 3752106 | 1.177 |
| 2016/6/19 | 3836862 | 3724263 | 2.935 | 3697028 | 3.644 | 3704483 | 3.450 |
| 2016/6/20 | 3861264 | 3705653 | 4.030 | 3729354 | 3.416 | 3740115 | 3.138 |
| 2016/6/21 | 3703465 | 3538954 | 4.442 | 3627800 | 2.043 | 3689953 | 0.365 |
| 2016/6/22 | 3900265 | 3767880 | 3.394 | 3736676 | 4.194 | 3827233 | 1.872 |
| 2016/6/23 | 4009508 | 3837895 | 4.280 | 3819800 | 4.731 | 3871836 | 3.434 |
| 2016/6/24 | 4044695 | 3812941 | 5.730 | 3809509 | 5.815 | 3963199 | 2.015 |
| 2016/6/25 | 4090630 | 3806898 | 6.936 | 3739342 | 8.588 | 3949241 | 3.456 |
| 2016/6/26 | 3994827 | 3751912 | 6.081 | 3844433 | 3.765 | 3920936 | 1.850 |
| 2016/6/27 | 3712729 | 3704126 | 0.232 | 3672681 | 1.079 | 3760133 | 1.277 |
| 2016/6/28 | 3558380 | 3518619 | 1.117 | 3576796 | 0.518 | 3535240 | 0.650 |
| 2016/6/29 | 3694199 | 3638306 | 1.513 | 3637639 | 1.531 | 3727975 | 0.914 |
| 2016/6/30 | 3771822 | 3677490 | 2.501 | 3693414 | 2.079 | 3760632 | 0.297 |
| 平均值 | 3703594.5 | 3618850.3 | 2.7 | 3627846.5 | 2.6 | 3669142.1 | 1.57 |

**表 4.6 LightGBM、KM-LightGBM 和 IUMC-LightGBM 模型各月预测结果比较**
(单位： s)

| 模型 | 2016.01 | 2016.03 | 2016.04 | 2016.05 | 2016.06 | 平均值 |
|---|---|---|---|---|---|---|
| LightGBM | 3.506 | 1.697 | 2.516 | 2.019 | 2.804 | 2.508 |
| KM-LightGBM | 3.093 | 2.023 | 2.312 | 1.772 | 2.769 | 2.394 |
| IUMC-LightGBM | 2.561 | 1.693 | 2.251 | 1.682 | 1.681 | 1.974 |

由表 4.6 中的结果分析可以得到，在本实验数据下，基于形态聚类和 LightGBM 的工业用户中期负荷预测方法(IUMC-LightLGB)的平均预测精度最高,基于 K 均值聚类和 LightGBM 的工业用户中期负荷预测方法(KM-LightLGB)的平均预测精度次之，单一 LightGBM 模型的工业用户中期负荷预测方法(LightLGB)的平均预测精度最低。IUMC-LightGBM 在 2016 年 1 月及 3～6 月验证集下，较 KM-LightGBM、LightGBM 中最佳结果的预测精度分别提升了 17.200%、0.236%、2.638%、5.079%、39.292%，平均预测精度较 KM-LightGBM、LightGBM 的最佳结果提升了 17.544%。通过本实验可以验证配合工业用户形态聚类算法的 LightGBM 组合预测模型较直接利用单一 LightGBM 预测模型和配合 K 均值聚类的 LightGBM 组合模型在进行中期负荷预测时所得到的预测结果预测精度更高。

## 4.4 本章小结

本章主要介绍了人工智能技术在用电系统负荷及发电预测中的应用。4.1 节针对典型负荷特性提出了一种基于最小二乘支持向量机的海水淡化的负荷预测方法，借鉴了基于历史负荷数据及其影响因素的电力系统日负荷预测算法，确定了影响海水淡化负荷的若干特征量因素，通过灰色关联分析选取典型负荷相似日，从而建立最小二乘支持向量机模型的小样本输入数据集，并提出了基于粒子群优化改进的最小二乘支持向量机海水淡化负荷预测算法；4.2 节结合 Pearson 相关系数聚类与工业用户负荷曲线提出了一种基于 Pearson 相关系数的工业用户形态聚类算法，在聚类分析过程中同时考虑了重负荷企业在总体负荷中占比较大，以及弱相关性轻负荷企业会破坏分类后负荷曲线特性的影响，与传统聚类算法进行比较的结果表明，该算法鲁棒性强，结果有较好的聚类有效性。上述应用对于人工智能技术在负荷及发电预测中的应用具有重要的理论参考意义和工程应用价值。

## 第 5 章 基于人工智能技术的电力系统监测辨识与故障诊断

本章主要介绍人工智能技术在电力系统监测辨识与故障诊断中的应用，包括基于卷积神经网络的非侵入式负荷监测、基于马尔可夫模型的负荷辨识、基于模拟退火算法的高压输电线路故障定位、基于卷积神经网络的多端直流输电线路故障诊断、基于深度学习的电力变压器故障诊断与定位，分别在 5.1 节～5.5 节中介绍。

### 5.1 基于卷积神经网络的非侵入式负荷监测

如今，对智能电网利用和需求侧管理的需要不断增长，加速了非侵入式负荷监测 (no-intrusive load monitoring, NILM) 的发展。因此，本节提出一种基于卷积神经网络的非侵入式负荷监测方法，用以描述居民的消费行为，该方法侧重于现有非侵入式负荷监测技术的有限适用性和低识别精度。深层卷积神经网络结构提高了负荷监测程序的性能，并根据各种特征将其应用范围扩展到监测过程。同时，执行事件驱动程序以准确找到设备的启停时间和状态变化，包括过零检测、电流相似性检测、阈值评估和事件电流获取、执行电流到图像的转换，表示作为卷积神经网络输入的住宅设备的特性，并提出了卷积神经网络结构，用以识别功耗和工作条件。

### 5.1.1 基于卷积神经网络的非侵入式负荷监测方法

- 1. 非侵入式负荷监测系统

当前，随着智能电网利用和需求侧管理的发展，以及人们节能意识的不断提高，负荷监测方法已成为降低电网损耗的有效途径。从家庭消费者的角度来看，了解日常用电的详细信息可以引导他们养成合理的消费习惯；从供电公司的角度来看，了解消费者的行为模式有助于他们根据消费者的需求调整电能的生产、传输和存储，进而为住宅消费者提供更高质量、更高成本效益和个性化的服务。负荷监测和识别可以以侵入式和非侵入式地进行，侵入式负荷监测技术依赖于安装在单独设备上的多个专用传感器来获取其用电量信息，尽管直接测量的识别率高，但是在实践中建立传感器分布式测量网络仍然是一个挑战。与侵入式负荷监测技术不同，非侵入式负荷监测技术仅需要在主电源服务入口处进行测量即可有效地进行功率负荷监测和识别，这种方式的安装和维护成本更低，并且对负载的接受程度更高，同时保护了消费者的隐私和便利性。现有非侵入式负荷监测系统的框架是通过数据预处理、特征提取和负荷识别构建的，从大量且复杂的电信号中提取出代表性的特征，然后将其用于模式识别算法或训练机器学习模型中。但是，现有的发达的智能非侵入式负荷监测系统仍然存在如下缺点[21]：

- (1) 传统非侵入式负荷监测技术的“分而治之”思想缺乏普遍性和全局最优性，可能无法从最佳特征提取器和最佳分类器中得出最高准确率的识别结果。
- (2) 其识别精度很大程度上取决于适当的人工制作特征。一方面，根据对先验知识的全面理解，以经验方式设计人工制作的特征是一项艰巨的任务；另一方面，在特征选择过程中降维会损失很多时域信息。
- (3) 在实际应用中，采集的电数据由多个负荷运行的各种状态变化组成，对于传统的非侵入式负荷监测方法，解决在扰动情况下具有混合负荷特性的非平稳信号混杂问题极具挑战性。

随着图形处理单元的飞速发展，深度学习已被证明是一种基础的集成框架，可以解决上述问题。受深度学习端到端方式的启发，本节提出一种基于原始电流信号的事件驱动卷积神经网络架构，用于非侵入式负荷监测。

### 2. 非侵入式负荷监测的检测方法

非侵入式负荷监测的检测方法分为四个部分，即过零检测、电流相似度检测、阈值评估和当前事件采集，具体描述如下。

### 1) 过零检测

考虑到有功和无功的检测方向和计算的复杂性，电流波形作为描述家用电器运行变化的最直接电气参数，被选为这项研究的特征参数。通常，由于电力电子设备的存在，居民用电并不是纯电阻负载，并且不同设备之间的相位滞后角也不相同。因此，过零检测需要电流波形的单个周期，以便收集电流变化并估计事件的发生。

### 2) 电流相似度检测

一旦获得了单周期电流波形，电流相似度检测就可以利用动态时间规整 (dynamic time warping, DTW) 算法来区分每个周期内的序列变化。DTW 算法是一种强大的相似性测量工具，可以找到两个当前序列之间的最短弯曲路径，并通过弯曲时间轴进行匹配。与传统的欧几里得距离相比，DTW 距离减少了匹配时间，并克服了需要定长电流序列的局限性，这在实际的非侵入式负荷监测数据中几乎是不可能的。

通常假设在一个周期内 $I_p = \{i_{p1}, i_{p2}, \cdots, i_{pm}\}$ 和 $I_q = \{i_{q1}, i_{q2}, \cdots, i_{qn}\}$ 为两个长度不同的当前序列，其中 $i_{pm}$ 表示电流波形第 $p$ 周期中的第 $m$ 个点， $i_{qn}$ 表示电流波形第 $q$ 周期中的第 $n$ 个点。通过观察满足条件 $u(k) < 0$ 和 $u(k+1) > 0$ 的正负交叉项 $u(k)$ 和 $u(k+1)$，可以通过式 (5.1) 递归计算 DTW 距离，$k$ 是采样点的序号。然后，获得了与该电压过零时间序列相对应的复合电流波形的单个周期。

$$D(i_{pm}, i_{qn}) = d(i_{pm}, i_{qn}) + \min \begin{cases} D(I_p, \gamma(i_{qn})) \\ D(\gamma(i_{pm}), I_q) \\ D(\gamma(i_{pm}), \gamma(i_{qn})) \end{cases} \tag{5.1}$$

式中，$d(i_{pm}, i_{qn})$ 为由 $d(i_{pm}, i_{qn}) = (i_{pm} - i_{qn})^2$ 定义的两个序列之间每个点的距离； $\gamma$ 为除指定采样点以外的剩余采样点。以第一个采样点为例，可建立如下方程：

$$\gamma(i_{p1}) = \{i_{p2}, \cdots, i_{pm}\}, \quad \gamma(i_{q1}) = \{i_{q2}, \cdots, i_{qn}\} \tag{5.2}$$

### 3) 阈值评估

通常翘曲路径越短，两个当前序列之间的相似性就越高。因此，需要通过适当的 DTW 距离阈值来确定电流波形是否发生突变，再确定负载的起停或状态变化，这意味着事件发生。经过大量实验，利用 DTW 距离比值定义阈值，其值为

$$\lambda_D(p) = \frac{D(I_p, I_{p-1})}{D(I_{p-1}, I_{p-2})} \tag{5.3}$$

### 4) 当前事件采集

当前事件采集的目的是确认所需数据并为电流到图像的转换做准备。

在事件驱动程序之后，执行电流到图像的转换，以图像的形式表示当前特性，作为卷积神经网络的输入。在转换过程中，将提取长度为 $L^2$ 的当前序列，以获得 $L \times L$ 尺寸的灰度图像。但是，在非侵入式负荷监测的情况下，考虑到由于随机窗口位置和不适当的窗口长度而导致的特征损失的情况，可能会生成混乱的灰度图像，并且无法显示这些特征。针对这个问题，详细的转换方法是结合滑动窗口算法和目标电流波形的预处理进行的。假设目标电流 $i = \{(i(1), i(2), \cdots, i(m))\}$， $1 \le m \le L \times L$，从这些窗口之一提取。假定第一个电流过零点 $i(k)$ 是通过利用过零检测来确定的，并且满足 $i(k-1) < 0$ 以及 $i(k) > 0$。然后将目标电流转换为序列 $i'(n)$，定义如下：

$$i'(n) = \begin{cases} i(n + k - 1), & 1 \le n \le L \times L - k + 1 \\ 0, & L \times L - k + 1 < n \le L \times L \end{cases} \tag{5.4}$$

以此方式，可以以二维像素强度的形式有序地呈现器具运行的特性。如图 5.1
