
![](img/2160aa82ffab89ad09fb1b4e167a298b_231_0.png)

图 6.45 记忆水电机组状态的迭代过程曲线

调度时段内一个梯级水电站流域中 4 个水电站的机组出力曲线和库容曲线如图 6.46 和图 6.47 所示。可以看出，在调度初期，下游水电站 3 和 4 因自身水电特性约束保持在较低出力，而在调度中后期，因上游来水到达本级水电站，下游水库的水电机组加大出力，甚至在某些时段保持满载出力，同时，下游水库的蓄水量也因上游来水的增加而增多，以保持水电机组高水头运行，提高运行效率。

图 6.48 为几个典型火电机组的调度出力曲线。其中，曲线 1 和曲线 2 为发电容量为几百兆瓦的机组出力，曲线 3 和曲线 4 为发电容量为几十兆瓦的机组出力。从图中看出，那些大容量机组在整个调度期间始终保持较平稳的出力，而小容量机组则只在峰荷时段参与调峰出力，机组状态变化也比较灵活。图 6.49 中曲线 1 和曲线 2 分别为不采用和采用本节异常率设置方法的迭代过程，显然本节方法提高了寻优速度和结果精度。

![](img/2160aa82ffab89ad09fb1b4e167a298b_231_1.png)

图 6.46 梯级水电站机组出力曲线

![](img/2160aa82ffab89ad09fb1b4e167a298b_232_0.png)

图 6.47 梯级水电站库容曲线

![](img/2160aa82ffab89ad09fb1b4e167a298b_232_1.png)

图 6.48 典型火电机组出力曲线

![](img/2160aa82ffab89ad09fb1b4e167a298b_232_2.png)

图 6.49 火电机组状态的迭代过程曲线

调度机组的出力和总负荷曲线如图 6.50 所示。从图中可以看出，水电机组在调度时段内，能较好地跟踪负荷变化，反映了水电机组良好的启停调节特性，也说明通过水电机组的引入，可在降低火电机组煤耗量的同时，起到平滑火电机组出力的作用，减小了火电机组启停机次数。

![](img/2160aa82ffab89ad09fb1b4e167a298b_233_0.png)

图 6.50 调度机组的出力和总负荷曲线

## 6.6 基于蚁群算法的风电集群输电系统拓扑优化

与陆地风电相比，海上风电具有资源丰富、发电利用小时数较多、土地占用量更少、大规模开发可行性较高的特点。近年来，全球风力发电开发的热点逐步转移到海上。我国已开发的海上风电场主要为潮间带和近海风电场，未来将逐渐向远海发展，规模也将从单个风电场发展到大规模海上风电集群。

大规模海上风电集群的输电系统拓扑结构相对于单个风电场更加复杂，多个风电场的输电系统共用一部分高压输电海缆，可以提高整体的经济性，降低海底输电走廊占用。研究现有海上风电集群输电系统的拓扑结构优化时，经常将海上风电集群等效为风电场的海上升压站形成的集合，此时输电系统拓扑优化问题就可以利用类似风电场内集电系统拓扑优化的方法。这种等效方式虽然可以简化海上风电集群输电系统拓扑优化的思路，但是却忽略了海上风电场高压输电海缆的布线规则。实际海上风电集群的结构有明显的边界块状区域，升压站汇集方法会导致高压输电海缆随意穿越风电场区域，不仅带来安全隐患，而且也不符合运维习惯[50]。

为了解决目前海上风电集群输电系统拓扑优化相关研究中存在的问题，本节建立一个考虑风电场边界约束的海上风电集群输电系统拓扑优化模型，同时考虑
到优化问题具有较为明显的非线性、结构性特征，故选择具有收敛速度快、寻优效率高的蚁群算法计算优化结果。

### 6.6.1 风电集群输电系统的数学模型

一个典型的海上风电集群输电系统示意图如图 6.51 所示，其中，场站内部的 4 个黑色小圆圈为海上风电场的升压站，大圆圈为陆上登陆点，每个多边形表示一个海上风电场。考虑到高压输电线布线的限制，高压输电系统需要避开海上风电场内部的中低压海缆布线，各个多边形之间的区域为海上风电集群高压输电系统的海缆可行通道，为图中带圆圈编号的虚线。

![](img/2160aa82ffab89ad09fb1b4e167a298b_234_0.png)

图 6.51 海上风电集群输电系统示意图

如果将海缆抽象成边，则输电系统拓扑优化的目标便从海缆总成本最低转化成求解以输电海缆成本为权重的加权边长最小和的生成树问题。生成树的根节点为登陆点，叶节点为各风电场升压站，中间节点为输电海缆的接入点(图 6.51 中场站外顶点处灰色小圆圈)，可行边集合为海缆通道集合，边权为分段海缆成本，并随海缆截面和长度变化。

节点是海缆通道的连接点或首末端，用 i 编号，坐标为 (x_{c,i}, y_{c,i})。海上风电场升压站用 j 编号，坐标为 (x_{t,j}, y_{t,j})。风电场接入点是场内海缆与场外海缆的连接点，坐标为 (x_{k,j}, y_{k,j})。

海缆分段用 k 编号，其首末端连接风场信息，用 (S_{k,1}, S_{k,2}) 表示风电场接入点的编号，若某端点没有风场接入则记为 0。

1. 海上风电集群输电系统拓扑优化的目标函数

海缆成本具体可以分为以下两种情况。

- 1) 海上升压站 (x_{t,j}, y_{t,j}) 到风电场外海缆连接点 (x_{k,j}, y_{k,j}) 的海缆

如图 6.52 所示，这部分海缆只输送了单个风电场的电能，其载流量计算公式为

$$I_r \ge \frac{n_i P_r}{\sqrt{3} U \cos \phi}\tag{6.107}$$

式中，I_r 为海缆的载流量；P_r 为风电场的装机容量；n_i 代表有 n_i 个风电场的电能通过该海缆输送；U 为高压海缆额定电压；cos φ 为功率因数。

根据海缆的选型和成本信息，可以得到这类海缆的成本 C_{rl} 为

$$C_{rl}=\sum_{j=1}^{N} L_{c,j}\times U_{\text{line},s_j}\tag{6.108}$$ $$s_j=\min\left\{s\mid I_s\ge\frac{P_j}{\sqrt{3}U\cos\phi}\right\}$$

式中，U_{line,s_j} 为连接 j 风电场的 s 型海缆的单位长度成本；L_{c,j} 为连接 j 风电场的海缆长度；N 为风电场数量。

![](img/2160aa82ffab89ad09fb1b4e167a298b_235_0.png)

图 6.52 输电海缆分段示意图

- 2) 风电场外海缆

如图 6.52 所示，这部分海缆是输电的链型拓扑的主要部分，随着电能从海缆末端向陆上接入点汇集，其各段的载流量逐渐增加，故各段海缆的横截面也逐渐增大，单位长度成本也逐渐增加。为了计算总成本，需要按照海缆上的风电场接入点对海缆进行分段，其各同种粗细海缆的载流量相同。

输电网络一般采用树形结构。设生成树从登陆点逐渐生长到风电场，可以采用动态规划的方式由底而上计算海缆成本，降低计算复杂度。每段海缆的载流量需要累加所有从叶节点到当前节点的风电场功率，从而得到这类海缆的成本 C_ol：

$$C_{ol}=\sum_{n}L_{o,n}\times U_{\text{line},s_{n}}$$ $$s_{n}=\min\{s\mid I_{s}\ge I_{n}\}$$ (6.109)

式中，$U_{\text{line},s_{n}}$为第 $n$ 段 $s$ 型海缆的单位长度价格；$L_{o,n}$为第 $n$ 段海缆的长度。

海上风电集群的输电系统包含多链型输电拓扑结构，其成本优化问题的目标函数为两种海缆成本之和，即

$$C_{l}=\sum_{i=1}^{N_{c}}\left(C_{ol,i}+C_{rl,i}\right)$$ (6.110)

式中，$N_{c}$为链的数量；$i$为链的编号。

2. 海上风电集群输电系统拓扑优化的约束条件

风电集群输电系统拓扑优化的约束条件主要包括单风电场单海缆送出约束、海缆链型约束、风电场连通约束、海缆载流量约束、海缆通道约束等。

基于当前模型的表达方式，海缆通道约束已经自动得到满足，在成本的计算中也给出了海缆载流量约束的表达方式。对于其他约束，可以将其转化为模型中的相关概念，进而得到这些约束条件的数学表达式。

对于一个由 $N_{c}$ 条链型海缆构成的辐射状网络，链型海缆的编号为 $j$，则任意两个链型海缆拓扑矩阵中连接风电场编号集合的交集都为空集，数学表达式为

$$S_{c,j1}\cap S_{c,j2}=\varnothing$$ $$j_{1}\neq j_{2},\;j_{1},j_{2}\in\{1,2,\cdots,N_{c}\}$$ (6.111)

式中，$S_{c,j}$为链型海缆 $j$ 所连风电场编号的集合。

海上风电集群输电系统拓扑的辐射状网络还要求单个链型海缆不会形成环形结构，这等价于单个链型海缆拓扑矩阵中节点编号列元素完全不同，数学表达式为

∀j ∈ N_c
∀i₁,i₂ ∈ {1,2,…,N_j}, i₁ ≠ i₂
n_{j,i1} ≠ n_{j,i2}  (6.112)

式中，n_{j,i}为链型海缆j的第i个节点的编号。

海上风电集群的所有风电场都应该连接到输电系统上，以保证所有海上风电场的电能送出。对于一个由N_c条链型海缆构成的辐射状网络，其所有链型海缆拓扑矩阵中连接风电场编号的集合S_{c,j}的并集为风电场编号的全集，数学表达式为

⋃_{j∈N_c} S_{c,j} = {1,2,…,N_w}  (6.113)

### 6.6.2 基于改进蚁群算法的风电集群输电系统拓扑优化方法

式(6.111)～式(6.113)构成了带约束的边权生成树问题，在图论中属于NP-难问题，几乎不可能获得全局最优解，本案例采用改进蚁群算法以获得某个局部最优解。

蚁群算法整体流程如图6.53所示，图中带底纹的部分为本节相对传统蚁群算法的改进部分。具体过程如下：

- (1) 输入风电场的接入信息，令蚂蚁编号 k=1。
- (2) 输入蚂蚁 k 的接入出力信息和历经节点的信息，起始节点的编号为 1。
- (3) 若 W_{(k)}(t)=∅，则输电海缆布线完成，可以直接进行(5)。若 k>M，则代表输电，海缆布线失败，可以直接进行(6)。若 W_{(k)}(t)≠∅，且 P_k(t) 小于所有海缆选型的最大功率承载量，则进行(4)；否则，令 k=k+1，返回(2)。
- (4) 令 t=t+1，进行操作(5)。
- (5) 记录拓扑矩阵，进行下一次输电海缆的布线。
- (6) 不记录拓扑矩阵，进行下一次输电海缆的布线。

### 6.6.3 仿真与验证

本节案例以规划中的某海上风电集群为例，进行算例分析。

1. 参数配置

海上风电集群由 9 个风电场组成，单个海上风电场的装机容量为 300MW，总装机容量为 2700MW。风电场的离岸距离为 40～80km，在规划中每个风电场的

![](img/2160aa82ffab89ad09fb1b4e167a298b_238_0.png)

图 6.53 蚁群算法整体流程

电能都采用 220kV 高压交流送出。真实海上风电场的边界为不规则集合形状，为了便于优化计算，将风电场简化为矩形区域，海上升压站的位置选择海上风电场的矩形中心，节点 1 为陆地接入点，海上风电集群示意图如图 6.54 所示。

2. 结果分析

利用本节提出的改进蚁群算法对图 6.54 所示的海上风电集群进行单独输电系统拓扑优化，得到的输电系统拓扑如图 6.55 (a) 所示。工程规划中设计的输电方案按照离岸距离直接将风电场分为 {1,4,5}、{2,6,8} 和 {3,7,9} 三组，每组 3 个风电场的电能汇集后送往陆上接入点，如图 6.55 (b) 所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_239_0.png)

图 6.54 海上风电集群示意图

![](img/2160aa82ffab89ad09fb1b4e167a298b_239_1.png)

(a) 改进蚁群算法输电系统拓扑优化结果

(b) 实际工程规划结果

图 6.55 海上风电场输电系统拓扑结构

两个输电系统拓扑的成本和不同型号的海缆长度情况如表 6.13 所示。由表可知，利用本节提出的基于改进蚁群算法得到的海上风电场输电系统拓扑的总成本，相对于工程规划方案减少了 1.89 亿元，降低了 3.99%，有较为显著的改善。

表 6.13 输电系统拓扑的成本和不同型号的海缆长度情况

| 海缆型号 | 工程中的输电拓扑 | 优化得到的输电拓扑 |
|---|---|---|
| 800mm² 型海缆长度/km | 343.5 | 229.5 |
| 2500mm² 型海缆长度/km | 42 | 100.5 |
| 双回 1600mm² 型海缆长度/km | 489 | 480.9 |
| 总成本/亿元 | 47.31 | 45.42 |

利用改进蚁群算法和传统蚁群算法分别对海上风电集群的输电系统拓扑进行优化，迭代次数的上限为 500 次，每代进行 20 次输电海缆布线搜索。

改进蚁群算法和传统蚁群算法经过 500 次迭代后可达到相同的最优解（45.42 亿元），说明改进蚁群算法的有效性。从算法性能的角度来看，传统蚁群算法在 400 多次迭代后才得到最优解，而改进蚁群算法在 50 次迭代后就得到了最优解，收敛速度明显加快。从每代的所有拓扑的平均成本来看，改进蚁群算法的平均成本随迭代次数的增加下降的速度明显快于传统蚁群算法。

## 6.7 本章小结

本章主要介绍了人工智能技术在微电网及多能源系统优化中的应用。6.1 节采用粒子群优化算法，主要讨论了在微电网容量优化配置的基础上，如何对微电网中含有的繁多能源、负载进行优化调度，以确保微电网的良好运行；6.2 节采用遗传算法，针对含可再生能源的电-气-热互联多能源系统的多能源网络互联与多能源优化利用问题，在重点研究能量枢纽优化配置问题的同时考虑了系统运行的可靠性；6.3 节采用第三代约束非支配排序遗传算法，以总周期费用最小和联络线功率波动最小为目标，求解沿海水电系统的最优运行方案；6.4 节采用粒子群优化算法，主要研究了多能源系统和大电网并网的优化控制策略，为了发挥储能电池给系统带来的经济效益以及减少环境污染，通过实时监测储能电池的荷电状态，在不同的状态下制定了不同的优化控制策略；6.5 节提出了一种以集合形式处理梯级水电站的机组组合免疫算法，该方法利用了免疫算法的记忆、调节机制和便于处理离散变量的优势，将存在水能联系的梯级水电站机组看作一个集合进行统一编码，精简了含梯级水电站的水火电联合调度机组组合的有效寻优空间，提高了求解效率；6.6 节建立了一个考虑风电场边界约束的海上风电集群输电系统拓扑优化模型，考虑到优化问题具有较为明显的非线性、结构性特征，选择了具有收敛速度快、寻优效率高的蚁群算法计算优化结果。上述应用对于人工智能技术在微电网及多能源系统中的应用具有重要的理论参考意义和工程应用价值。

## 参考文献

- [1] 杨凌霄. 电/气/热混合能源系统潮流优化方法研究[D]. 沈阳: 东北大学, 2017.
- [2] 李旭然, 丁晓红. 机器学习的五大类别及其主要算法综述[J]. 软件导刊, 2019, 18 (7): 4-9.
- [3] 闫友彪, 陈元琮. 机器学习的主要策略综述[J]. 计算机应用研究, 2004, (7): 4-10, 13.
- [4] 杨钊锋, 乔佩蕊, 李永梅, 等. 机器学习分类问题及算法研究综述[J]. 统计与决策, 2019, 35 (6): 36-40.
- [5] 吴泓源. 基于贝叶斯网的电力系统故障诊断方法研究[D]. 成都: 西南交通大学, 2015.
- [6] 丛明一. 基于贝叶斯网络的电网复杂故障诊断及故障推演技术研究[D]. 北京: 华北电力大学, 2019.
- [7] 叶综方. 基于马尔可夫理论的电力系统可靠性评估[D]. 广州: 广东工业大学, 2015.
- [8] 毛新宇, 王海新, 许伯阳, 等. 基于深度学习的电力系统暂态稳定性评估方法研究[J]. 电气开关, 2019, 57 (3): 46-54.
- [9] 黄略, 孙堃, 刘达. 基于随机森林的电力系统小时负荷预测研究[J]. 智慧电力, 2018, 46 (5): 8-14.
- [10] 舒越, 郭晨玺, 马显龙, 等. 基于专家系统的设备状态评价研究与应用[J]. 微型电脑应用, 2020, 36 (1): 115-119.
- [11] 陶阳明. 经典人工智能算法综述[J]. 软件导刊, 2020, 19 (3): 276-280.
- [12] 和溯, 武迪, 袁中果, 等. 人工智能算法的生物学视角: 从进化论到遗传算法的课堂实践[J]. 创新人才教育, 2019, (1): 37-41, 54.
- [13] 刘玉田, 孙润豫, 王洪涛, 等. 人工智能在电力系统恢复中的应用综述[J]. 山东大学学报 (工学版), 2019, 49 (5): 1-8.
- [14] 马民, 秦佳, 杨东升, 等. 人工智能在电力系统中的应用综述[J]. 郑州大学学报 (工学版), 2019, 40 (5): 23-31.
- [15] 周念成, 廖建权, 王强钢, 等. 深度学习在智能电网中的应用现状分析与展望[J]. 电力系统自动化, 2019, 43 (4): 180-191.
- [16] 张德丰. MATLAB R2017a 人工智能算法[M]. 北京: 电子工业出版社, 2018.
- [17] 辛焕平. MATLAB R2017a 模式识别与智能计算[M]. 北京: 电子工业出版社, 2018.
- [18] 种情情. 微电网电源容量配置与优化运行研究[D]. 沈阳: 东北大学, 2017.
- [19] 孔岩岩. 考虑热舒适度的电锅炉参与热电联合优化调度方法研究[D]. 沈阳: 东北大学, 2017.
- [20] 张心怡. 面向可再生能源消纳的集中空调负荷模型及控制方法研究[D]. 沈阳: 东北大学, 2017.
- [21] 宋晨辉. 电-热-气综合能源系统优化运行与潮流分析研究[D]. 沈阳: 东北大学, 2017.
- [22] 张馨文. 能量枢纽运行优化及其合作成本效益分配策略研究[D]. 沈阳: 东北大学, 2019.
- [23] Yang D S, Chong Q Q, Hu B, et al. Optimal operation of energy internet based on user electricity anxiety and chaotic spatial variation particle swarm optimization[J]. Tsinghua Science and Technology, 2018, 23 (3): 243-253.
- [24] 朴贤国, 杨东升, 车学哲, 等. 基于粒子群的水力发电电力组合综合控制研究[J]. 控制工程, 2014, 21 (3): 382-386.
- [25] Zhou B W, Liu B Y, Yang D S, et al. Multi-objective optimal operation of coastal hydro-electrical energy system with seawater reverse osmosis desalination based on constrained NSGA-III[J]. Energy Conversion and Management, 2020, 207 (5): 112533.
- [26] 罗艳红, 梁佳丽, 杨东升, 等. 计及可靠性的电-气-热能量枢纽配置与运行优化[J]. 电力系统自动化, 2018, 42 (4): 47-54.
- [27] Yang D S, Gao X, Kong L, et al. An event-driven convolutional neural architecture for non-intrusive load monitoring of residential appliance[J]. IEEE Transactions on Consumer Electronics, 2020, 66 (2): 173-182.
- [28] 郎伟明, 麻向津, 周博文, 等. 基于 LSTM 和非参数核密度估计的风电功率概率区间预测[J]. 智慧电力, 2020, 48 (2): 31-37, 103.
- [29] 王浩, 杨东升, 周博文, 等. 基于并联卷积神经网络的多端直流输电线路故障诊断[J]. 电力系统自动化, 2020, 44 (12): 84-92.
- [30] Yang D, Pang Y, Zhou B, et al. Fault diagnosis for energy internet using correlation processing-based convolutional neural networks[J]. IEEE Transactions on Systems, 2019, 49 (99): 1739-1748.
- [31] Luo Y, Zhao S, Yang D, et al. A new robust adaptive neural network backstepping control for single machine infinite power system with TCSC[J]. IEEE/CAA Journal of Automatica Sinica, 2020, 7 (1): 51-59.
- [32] 杨东升, 孔克, 胡博, 等. 基于多特征序列融合的负荷辨识方法[J]. 电力系统自动化, 2017, 41 (22): 66-73.
- [33] 贾惠彬, 盖永贺, 李保晖, 等. 基于强化学习的电力通信网故障恢复方法[J]. 中国电力, 2020, 53 (6): 34-40.
- [34] 张杰, 高广玲, 张智晟. 需求响应参与电力系统调频的模糊控制策略[J]. 广东电力, 2020, 33 (3): 64-71.
- [35] 李大伟, 马博琦, 孔德健, 等. 模拟退火-牛顿法在高压输电线路故障定位中的应用[J]. 电气自动化, 2019, 41 (5): 64-66.
- [36] 韩晓辉, 高远, 颜丽, 等. 基于模拟退火算法的电源规划[J]. 上海电力大学学报, 2020, 36 (3): 245-250, 258.
