
| 网络层类型 | 具体参数 | 输出特征图大小 |
|---|---|---|
| 池化层 S4 | Max-pooling，采样区域 2×2，步长取 2 | 16×5×5 |
| 卷积层 C5 | 120 个 5×5 卷积核，步长取 1 | 120×1×1 |
| 全连接层 F6 | 84 个节点 |  |
| 输出层 softmax | 7 个节点 |  |
| 学习率 | 0.005 |  |
| 批尺寸 | 100 |  |

## 2) 数据预处理

通常利用数据预处理方法使原始数据的特征显现得更为明显，更适合卷积神经网络识别，数据预处理分为数据灰度图转换和归一化两个步骤。这里采用如图 5.15 所示的数据灰度图转换方法，将数据表转变为二维图像。

如图 5.15 所示，数据灰度图转换后得到尺寸为 m×m (m=32)。令 L(i) 表示数据灰度图转换生成的片段信号值，其中 i=1,2,…,m²；P(j,k)(j=1,2,…,m；k=1,2,…,m) 表示图像像素强度，具体计算方法如下：

P(j,k) = round{ [ L(j-1)×m + k - min(L) ] / [ max(L) - min(L) ] × 255 }  (5.31)

式中，round 函数为取整函数；max(L) 为第一个灰度图中的最大元素；min(L) 为第一个灰度图中的最小元素。取整函数使所有的像素值标准化到 0～255。数据灰度图转换后得到的灰度图如图 5.16 所示。

## 3) 实验结果

将数据预处理后的灰度图输入到卷积神经网络进行训练，损失函数值可表示网络训练质量，因此绘制如图 5.17 所示的迭代误差收敛曲线，其中横轴为迭代次数，纵轴为损失函数误差值，可见网络在迭代至第 5～10 次时误差值逐渐趋于平稳，且速度较快。多次迭代后故障诊断精度可达到 99%以上，如表 5.12 所示，充分说明卷积神经网络能够有效地识别变压器故障，完成变压器的智能故障诊断。

为了更直观地体现诊断结果的准确性，本节采用混淆矩阵将结果进行可视化处理，如图 5.18 所示。其中，矩阵的每一行代表数据的真实归属类别，每一列代表预测归属类别，如第 1 行第 1 列代表有 99.88% 实际为正常的数据被判断为正常，第 2 行第 3 列代表有 0.27% 实际为中温过热的数据被诊断为低温过热。由图可以看出，变压器故障诊断的平均准确率在 99.58%～99.96%，平均准确率为 99.82%，达到了较好的诊断效果。

![](img/2160aa82ffab89ad09fb1b4e167a298b_159_0.png)

图 5.15 数据灰度图转换方法

![](img/2160aa82ffab89ad09fb1b4e167a298b_159_1.png)

正常

![](img/2160aa82ffab89ad09fb1b4e167a298b_159_2.png)

低温过热

![](img/2160aa82ffab89ad09fb1b4e167a298b_159_3.png)

中温过热

![](img/2160aa82ffab89ad09fb1b4e167a298b_159_4.png)

高温过热

![](img/2160aa82ffab89ad09fb1b4e167a298b_160_0.png)

局部放电

![](img/2160aa82ffab89ad09fb1b4e167a298b_160_1.png)

火花放电

![](img/2160aa82ffab89ad09fb1b4e167a298b_160_2.png)

电弧放电

图 5.16 数据灰度转换后的灰度图

![](img/2160aa82ffab89ad09fb1b4e167a298b_160_3.png)

图 5.17 迭代误差收敛曲线

## 表 5.12 多次迭代后故障精度

| 迭代次数 | 5 | 10 | 15 | 20 |
|---|---|---|---|---|
| 诊断准确率/% | 85.6 | 91.8 | 98.9 | 99.3 |

![](img/2160aa82ffab89ad09fb1b4e167a298b_160_4.png)

图 5.18 诊断结果可视化混淆矩阵

NM 代表正常，LH 代表低温过热，MH 代表中温过热，HH 代表高温过热，PD 代表局部放电，SD 代表火花放电，AD 代表电弧放电

## 5.5.2 基于改进卷积神经网络的变压器故障在线定位技术

工程中现有的变压器故障定位通常局限于检修人员的离线开箱检查以确定故障具体位置，这类定位方式具有很大的盲目性和时滞性，存在较大的人力与财力资源浪费。且由前文分析可知，变压器的振动可由绕组、铁芯等零部件的故障引起，绕组和铁芯还分别细化为 A 相、B 相、C 相，此外在振动方向上还可分为轴向振动和辐向振动，这些都为振动信号特征的提取、分析及振源位置的确定带来了很大困难。振动信号采样频率要明显高于气体信号的采样频率，因此用于气体的卷积神经网络结构并不适用在振动信号中。

本节针对以上两个问题首先设计变压器振动信号的在线监测系统，确定振动信号传感器的种类与采集位置；然后提出针对变压器机械故障和多传感器振动信号输入的故障检测与定位卷积神经网络（fault detection and location-CNN, FDL-CNN），既能实时在线定位发生故障的零部件，又能确定故障发生的方位。

## 1. 变压器振动信号在线监测方法研究

振动分析法利用置于变压器箱体外壁的传感器来采集振动信号，与电力系统没有电气连接，对系统没有干扰，是一种安全可靠的在线监测手段，也是实现变压器故障在线定位的基础。

本节的变压器振动信号在线监测需要获取变压器油箱壁多点振动信号，因此该方法要利用若干振动信号传感器和信号装置，如图 5.19 所示。多路传感器采集到的振动信号经信号放大装置调理后由采集装置采集、存储并传输给下一级故障定位终端装置。

![](img/2160aa82ffab89ad09fb1b4e167a298b_161_0.png)

## 2. 振动信号传感器

在选择振动传感器时需要考虑的性能指标主要有灵敏度、漂移度、测量范围、输出范围等，而在实际应用中，确定性、可靠性和适应性同样是需要考虑的重要因素。确定性可保证一定的准确性、灵敏性和稳定性；可靠性可保证在适当成本的前提下具有较长的使用寿命；适应性可保证较快较好地适应工作时的外界环境温度，且受环境影响较小。

目前用于测量振动信号的传感器主要有三类，分别为位移传感器、速度传感器、加速度传感器，三者的性能比较如表 5.13 所示。

## 表 5.13 振动信号传感器的性能比较

| 项目 | 位移传感器 | 速度传感器 | 加速度传感器 |
|---|---|---|---|
| 频率/kHz | 0~0.01 | 0.01~1 | 0.3~10 |
| 温度范围/℃ | -40~180 | -40~120 | -50~120 |
| 性能比较 | 灵敏度高，结构简单，可进行非接触测量，不受油污等其他介质的影响 | 灵敏度高，输出信号大，但不够坚固 | 体积小，工作频率范围宽，可在强磁场、大电流、潮湿环境中进行测量 |

在低频范围内使用位移传感器最有效，当被测物体表面与传感器探头之间发生相对位移时，探头上的高频电源所产生的电磁场能量发生变化，相对位移可由此测出。位移传感器通常用来测量重型机座的偏心度和振动。

速度传感器的原理主要是将永磁铁置于线圈内，再将线圈贴于传感器的外壳上，最后将传感器探头安装在被测物体的表面；当被测物体振动时，永磁铁和线圈之间发生相对位移，线圈上产生感应电动势，根据其测量值来判定振动速度。速度传感器的优点是其输出信号较大，但不够坚固；通常利用速度传感器测量电机的振动均方值。

压电式加速度传感器是应用较为广泛的加速度传感器，具有灵敏度高、测量效果好等优点。加速度是位移的二阶导数，因此在三种传感器中它的灵敏度最高。本节选择压电式加速度传感器，如图 5.20 所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_162_0.png)

本节研究的 三相双绕组油浸式变压器器身内部主要振源（绕组、铁芯）结构如图 5.21 所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_163_0.png)

为了较为全面地监测变压器绕组、铁芯、分接开关等部件的振动，共采集变压器箱体 10 个位置的振动信号，如图 5.22 所示，传感器编号如图 5.23 所示。

如图 5.22 和图 5.23 所示，振动信号传感器中有 9 个置于变压器箱体正面表面，A、B、C 相各 3 个，分别置于铁芯柱 1/6、1/2 和 5/6 位置处；为了获得变压器分接开关其他部件的振动信号，在变压器顶端安装了 1 个加速度传感器，具体位置为变压器顶端中间处。

## 3. 基于改进卷积神经网络的变压器故障定位模型

### 1) 故障检测与定位卷积神经网络结构

在传统的二维卷积神经网络中，尺寸为 F×F 的卷积核在输入图像上按平行和垂直两个方向移动进行卷积操作，进而提取局部特征，然而这种网络结构的输入多为正方形二维数据矩阵或二维图片，在输入为多传感器时间序列变量的背景下效果并不理想。FDL-CNN 在网络结构上进行了改进，使其可直接输入并列的时间序列传感器变量，由多个振动信号传感器采集的变压器振动信号数据可按时间轴和传感器变量轴排列为一个二维矩阵，即 FDL-CNN 的输入层，如图 5.24 所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_163_1.png)

![](img/2160aa82ffab89ad09fb1b4e167a298b_164_0.png)

图 5.23 变压器振动信号传感器位置及编号

![](img/2160aa82ffab89ad09fb1b4e167a298b_164_1.png)

图 5.24 FDL-CNN 的输入层示意图

本节采用宽和高不相等的矩形矩阵作为输入层，在特征提取阶段，通过调整卷积核的尺寸使第一次卷积操作得到的特征图为正方形二维矩阵，然后执行传统卷积的操作步骤。通常在利用卷积神经网络提取振动信号特征时，一方面为了提取到输入信号的低频特征，卷积核不能太小；另一方面，为了保留输入信号的原始特征，卷积核不能太大。而变压器故障振动信号频率往往高于正常振动信号频率，高频振动时会产生较大的噪声，因此与 LeNet-5 不同的是，FDL-CNN 的第一层卷积核采用宽卷积核，后续卷积核采用相对较窄的卷积核，以排除噪声对故障振动信号的干扰。具体操作方法如图 5.25 所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_165_0.png)

在图 5.25 中，K 和 J 分别表示输入层的高度和宽度，代表 J 个振动信号传感器变量在时间间隔 K 上的监测值，FDL-CNN 的输入层为包含 K×J 个点的矩阵；k 和 j 分别表示卷积核的高和宽。执行卷积操作后的激活值如下：

y_{tt}=σ(∑_{r=1}^{k}∑_{c=1}^{j} w_{rc} x_{(r+i×S)(c+t×S)} + b)
0≤i≤(K−k)/S， 0≤t≤(J−j)/S
(5.32)

经过式 (5.32) 的卷积操作后，输出特征图尺寸缩小至 ( (K−k)/S +1 ) × ( (J−j)/S +1 )。

在本节的 FDL-CNN 中，J=10，代表 10 个传感器的振动信号采样值，选择的步长 S=1。由上文分析可知，输出特征图尺寸满足如下约束条件：

(K−k)/S +1 = (J−j)/S +1
(5.33)

可以得到 K=15，因此本节输入图像高度为 15，宽度为 10；即本节并行输入 10 个振动传感器采集到的 10 个振动信号波形的 15 个采样点。与标准二维卷积神经网络结构不同，本节 FDL-CNN 的首层卷积核尺寸为 6×1。随着卷积层数和池化层数的增加，卷积层提取的变量内部的非线性关系越来越明显；特征越明显，对网络正确有效的分类越有利[30]。

### 2) 电力变压器故障定位方法

电力变压器故障定位过程分为如下 8 个步骤，诊断流程如图 5.26 所示。

- (1) 变压器故障振动信号采集。
- (2) 将振动信号采样并转变为二维灰度图，进行归一化。
- (3) 建立网络并初始化网络参数，根据样本和要求，构建合适的网络模型，确定网络参数。
- (4) 网络训练，将训练样本输入到网络中，通过前向传播算法求得网络输出与预期目标的误差。
- (5) 判断网络是否达到收敛要求，若网络收敛，则执行(7)，否则执行(6)。
- (6) 利用反向传播算法更新权重，利用反向传播算法将(5)求得的误差反向逐层传递到每个节点，并更新权重，循环执行(4)~(6)，直至网络收敛。
- (7) 根据测试样本的精确度判断网络是否满足实际要求，若满足则执行(8)，否则跳转到(3)，并修改网络参数。
- (8) 输出网络并将网络应用于变压器故障定位。

![](img/2160aa82ffab89ad09fb1b4e167a298b_166_0.png)

图 5.26 变压器故障诊断流程图

## 4. 仿真与验证

本节的仿真实验利用辽宁某研究院提供的 220kV 三相双绕组变压器振动信号数据为研究基础，对故障定位模型进行训练和测试。本节故障定位仿真实验数据库中共有 3 种故障类型，即绕组故障、铁芯故障、分接开关故障，其中绕组故障和铁芯故障各有 9 个位置，分接开关故障有 1 个位置。每隔 0.02s 采样一次，采样频率为 50Hz。数据库具体参数如表 5.14 所示。

## 表 5.14 变压器故障定位数据库参数

| 数据类型 | 训练集个数 | 测试集个数 |
|---|---|---|
| 绕组故障位置 1～9 | 18000 (每个位置 2000 个) | 3600 (每个位置 400 个) |
| 铁芯故障位置 1～9 | 18000 (每个位置 2000 个) | 3600 (每个位置 400 个) |
| 分接开关故障 | 2000 | 400 |
| 正常状态 | 2000 | 400 |
| 合计 | 40000 | 8000 |

## 1) FDL-CNN 网络架构

根据前面的分析，本节设计的 FDL-CNN 网络架构如图 5.27 所示，FDL-CNN 的网络参数如表 5.15 所示。除了输入层，FDL-CNN 共包含 8 层，其中第 1、3、5、6 层为卷积层，第 2、4 层为池化层，第 7 层为全连接层，输出层为 softmax。

![](img/2160aa82ffab89ad09fb1b4e167a298b_167_0.png)

图 5.27 FDL-CNN 网络架构

## 表 5.15 FDL-CNN 网络参数

| 网络层类型 | 具体参数 | 输出特征图大小 |
|---|---|---|
| 输入层 | 输入二维灰度图像 | 15 × 10 |
| 卷积层 C1 | 10 个 6×1 卷积核, 步长取 1 | 10 × 10 × 10 |
| 池化层 S2 | Mean-pooling, 采样区域 2×2, 步长取 1 | 10 × 9 × 9 |
| 卷积层 C3 | 20 个 3×3 卷积核, 步长取 1, 补零个数为 1; S2 层中前 3 个相邻的特征图为第 1 组输入, S2 层中间 3 个相邻的特征图为第 2 组输入, S2 层中后 4 个相邻特征图为第 3 组输入, S2 层中所有特征图为第 4 组输入 | 20 × 8 × 8 |
| 池化层 S4 | Max-pooling, 采样区域2×2, 步长取2 | 20×4×4 |
| 卷积层 C5 | 40个3×3卷积核, 步长取1 | 40×2×2 |
| 卷积层 C6 | 120个2×2卷积核 |  |
| 全连接层 F7 | 80个节点 |  |
| 输出层 softmax | 7个节点 |  |
| 学习率 | 0.005 |  |
| 批尺寸 | 100 |  |

## 2) 数据预处理

数据预处理依然分为数据灰度图转换和归一化处理两个步骤，数据灰度图转换方式如图 5.28 所示。归一化方法与前面故障诊断网络相同，如式(5.31)所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_168_0.png)

图 5.28 数据灰度图转换方式

数据处理后的灰度图如图 5.29 所示。

## 3) 实验结果

为了证明本节定位方法的有效性，利用 LeNet-5 和 FDL-CNN 分别进行故障定位数据集的训练和测试。两者的误差收敛曲线如图 5.30 所示。

由图 5.30 可以看出，FDL-CNN 在第 5 次完全迭代后即可达到收敛，相比于 LeNet-5 在第 10 次完全迭代后收敛，在训练速度上具有很大优势，且收敛时 FDL-CNN 的误差较小。

![](img/2160aa82ffab89ad09fb1b4e167a298b_169_0.png)

图 5.29 数据处理后的灰度图

![](img/2160aa82ffab89ad09fb1b4e167a298b_169_1.png)

图 5.30 LeNet-5 和 FDL-CNN 的迭代误差收敛曲线

## 5.6 本章小结

本章主要介绍了人工智能技术在电力系统监测辨识与故障诊断中的应用。5.1节提出了一种基于卷积神经网络的智能事件驱动非侵入式负荷监测方法，以描述居民的消费行为，该方法侧重于现有非侵入式负荷监测技术的有限适用性和低识别精度，深层卷积神经网络结构提高了负荷监测程序的性能，并根据各种特征将其应用范围扩展到监测过程，同时，执行事件驱动程序能够准确找到设备的启停时间和状态变化；5.2节针对低频采样下负荷辨识准确率低和辨识精度低的问题，提出了基于多特征融合的家用负荷辨识技术算法，仅基于负荷特征值进行负荷辨识而不考虑负荷各个时刻状态情况将会降低负荷辨识准确率，隐马尔可夫模型的引入大大提高了辨识算法的准确率和辨识精度；5.3节针对高压输电线路的故障定位，通过基于行波法的双端不同步测距技术，搭建故障模型建立测距方程组，利用模拟退火算法求取初步解作为牛顿迭代法的初始值，再利用牛顿迭代法获得最终解，在提高运算准确率的同时有效降低了智能算法中计算量较大的问题；5.4节针对目前不论是基于机理模型还是基于信号分析的故障诊断方法都存在故障阈值不容易确定的问题以及传统基于人工智能方法的故障诊断方法没有考虑快速性的问题，提出了基于并联卷积神经网络的 MTDC 线路故障诊断方法，该方法可以迅速、准确地定位故障；5.5节应用深度学习中的卷积神经网络和改进卷积神经网络算法实现快速、精准的变压器故障的诊断与定位。上述方法对人工智能技术在电力系统监测辨识与故障诊断中的应用具有重要的理论参考意义和工程应用价值。
