
![](img/2160aa82ffab89ad09fb1b4e167a298b_190_0.png)

图 6.10 经济性最大化能量控制策略下各电源出力曲线

![](img/2160aa82ffab89ad09fb1b4e167a298b_190_1.png)

图 6.11 环保性最大化能量控制策略下各电源出力曲线

![](img/2160aa82ffab89ad09fb1b4e167a298b_190_2.png)

图 6.12 传统优化策略下系统与大电网电能交换

![](img/2160aa82ffab89ad09fb1b4e167a298b_191_0.png)

图 6.13 经济性最大化能量控制策略下系统与大电网电能交换

![](img/2160aa82ffab89ad09fb1b4e167a298b_191_1.png)

图 6.14 环保性最大化能量控制策略下系统与大电网电能交换

通过表 6.3 可以看出，在三种能量控制策略下，系统配置的 PV、WT、BESS 和 DE 的个数不同，传统优化策略下的年均等值成本均高于本节提出的两种能量控制策略，说明传统优化策略下的微电网电源容量配置结果无法保证系统的经济性要求。与经济性最大化能量控制策略相比，环保性最大化能量控制策略下微电网电源组合具有以下特点：

- (1) 由于环保性最大化要求系统中排放的污染物少，从而使得 PV、WT、BESS 的配置个数增加。
- (2) 清洁型发电单元的投资成本高于 DE，从而使得系统的投资成本增加。
- (3) DE 的污染物排放量总是低于大电网，因此系统从大电网购买的电量降低，而 DE 的出力增加，从而使得 DE 的燃料成本增加。
- (4) 综合上述三个原因系统的年均等值成本增加。

通过上述特点可以得出，在不同的能量控制策略下，微电网系统的电源容量组合方式存在着诸多不同。下面将通过对图 6.9～图 6.14 中各个时段的电源出力

和系统与大电网之间电能交换情况不同导致出现不同电源组合的具体原因进行分析[35]，如下所述：

（1）负载处于用电低谷时间区间。通过图 6.9～图 6.14 可以得出，在 0:00～7:00 时间段内，由于此时段几乎没有光照，PV 出力较少，可近似认为等于零，而对于 WT 不能满足的负载缺额，对于经济性最大化能量控制策略，主要通过向大电网购买电能的方式来弥补缺少的电能；而对于环保性最大化能量控制策略，其填补电能的主要方式为启动 DE 进行出力，但是受到启动功率下限的约束，在 0:00 和 6:00 两个时刻，其补充电能的方式为向大电网购买电能。

（2）负载处于用电平段时间区间。通过图 6.9～图 6.14 可以得出，在 8:00～10:00 和 15:00～17:00 两个时间段内，经济性最大化能量控制策略和环保性最大化能量控制策略下的 PV 和 WT 的出力都大于负载的电能需求，存在一定的电能盈余，会向大电网反充电能，以获得收益；在 22:00～23:00，PV 出力为零，WT 出力低于负载电能需求，根据经济性最大化能量控制策略向大电网购买电能以满足负载需求，而根据环保性最大化能量控制策略由 DE 出力为负载提供电能。

（3）负载处于用电高峰时间区间。通过图 6.9～图 6.14 可以得出，在 11:00～14:00，经济性最大化能量控制策略和环保性最大化能量控制策略下的 PV 和 WT 的出力都大于负载的电能需求，且存在一定的电能盈余，因此向大电网进行反充电，以获得售电收益。在 18:00～21:00，经济性最大化能量控制策略和环保性最大化能量控制策略下的 WT 单独出力均无法满足负载的电能需求，由于此时电网电价较高，需调动储能电池进行放电以削弱负载峰值，在经济性最大化策略下的 DE 以额定出力为负载提供电能，并且在 18:00 向大电网输入电能，出现这种现象的原因是 DE 的出力成本较其售电收益低，在经济性最大化能量控制策略下，DE 应尽可能多出力，在满足负载电能需求的基础上，输出电入网，从而使系统经济性最大化，而在环保性最大化能量控制策略下的 DE 出力小于在经济性最大化能量控制策略下的 DE 出力，是因为环保性最大化能量控制策略的主要目标是使系统释放的污染物量最低，所以该策略下 DE 的出力只用于满足负载电能供应，并不进行多出力用以并网。

通过对峰、谷、平三个时间区间的分布式电源出力的分析得出，不同的优化控制策略使得 DE 的出力多少和微电网与大电网之间交换电能的多少存在差异，在系统经济性最大化能量控制策略下，在 DE 出力与从大电网购买电能两者之间，通过比较供能成本来确定电源的出力顺序，而采取何种供能形式并非一直固定不变；在环保性最大化能量控制策略下，主要通过比较污染物的释放量确定出力顺序，然而在 DE 出力下的污染物释放量总是小于从大电网购买电能时的污染物释放量，因此在该策略下，DE 承担了负载需求的大部分电能，仅当 DE 无法满足负载需求或负载缺额小于其启动功率时才从大电网购买电能，其余情况下，均由 DE 出力来满足负载需求，因此在环保性最大化能量控制策略下的 DE 出力大于在经济性最大化能量控制策略下的 DE 出力，从而使得燃料支出成本升高。

## 6.2 基于遗传算法的多能源系统能量枢纽优化配置

含可再生能源的电-气-热互联多能源系统可实现多能源网络互联与多能源优化利用，从而有效解决资源匮乏与能源浪费等问题。能量枢纽是多能源耦合的关键，但现有的能量枢纽优化配置问题未考虑系统运行可靠性的影响。因此，本节重点研究多能源系统中计及可靠性的能量枢纽优化配置问题[36]。

### 6.2.1 能量枢纽模型

能量枢纽能够提高多能源系统的运行灵活性，进而增加多能源系统的供给可靠性。本案例针对包含风机、热电联产 (combined heat and power, CHP) 机组、燃气锅炉、电储 (蓄电池)、热储 (蓄热槽) 的能量枢纽，构建计及可靠性的能量枢纽优化设计模型。

- 1. 能量枢纽能源转换模型

能量枢纽是对相互协调的多能源系统的建模，代表能源生产、消耗和传输设备之间的交互。从数学角度看，能量枢纽可以视为一个两端口网络。能量枢纽包含三个基本组件：①能量传输设备，将输入的能量直接传输到输出侧，不将其转换成为另一种形式，如电缆、架空线、管道；②能量转换设备，将不同能源形式进行相互转换，如燃气轮机、内燃机、电动机构、燃料电池等；③储能装置，如蓄电池、燃料电池、蓄热装置等。本节设计的能量枢纽模型包括风机、变压器、CHP 机组、燃气锅炉、电/热储能等设备，典型能量枢纽实例如图 6.15 所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_193_0.png)

图 6.15 典型能量枢纽实例

输入能量枢纽的如电能、天然气等多种形式的能量经过转换装置、存储设备后得到系统的输出（如电、热、冷）。输入输出之间可用函数关系表示为 $L = C \cdot P$，其矩阵形式表示如下：

$$\begin{bmatrix} L_1 \\ L_2 \\ \vdots \\ L_n \end{bmatrix}_{L} = \begin{bmatrix} c_{11} & c_{12} & \cdots & c_{1m} \\ c_{21} & c_{22} & \cdots & c_{2m} \\ \vdots & \vdots & & \vdots \\ c_{n1} & c_{n2} & \cdots & c_{nm} \end{bmatrix}_{C} \cdot \begin{bmatrix} P_1 \\ P_2 \\ \vdots \\ P_m \end{bmatrix}_{P}\tag{6.33}$$

式中，$P$为能量枢纽的输入载体矩阵；$L$为能量枢纽的输出载体矩阵；$c_{ij}$为耦合因子，对应的耦合矩阵$C$包含效率因子与分配因子。输入能源分别分配到不同的能源传输或转换装置的比例用分配因子表示，定义分配系数为 $v_{\alpha\beta}$。

### 2. 计及储能的能量枢纽模型

储能单元可对系统能量进行跨时段转移并完成网内“源-荷”间不平衡量的协调，实现系统削峰填谷并对可再生能源波动进行抑制，促进供能系统经济高效运行。通过各种形式的能源存储可以确保能源转化过程的进行，除了水泵、电池、飞轮等形式的能源存储，热储也是一种重要的储能形式。

对于式 (6.33) 所示的数学模型，当输入为电、气两种能源形式，输出为电需求、热需求时，矩阵形式表示为

$$\begin{bmatrix} L_e \\ L_h \end{bmatrix} = \begin{bmatrix} \eta_T & \nu\eta_e^{CHP} \\ 0 & \nu\eta_h^{CHP} + (1-\nu)\eta^{GB} \end{bmatrix} \begin{bmatrix} P_e \\ P_g \end{bmatrix} + \begin{bmatrix} \eta_{ES} & 0 \\ 0 & \eta_{TS} \end{bmatrix} \begin{bmatrix} E^e \\ E^h \end{bmatrix}\tag{6.34}$$

式中，$\eta_T$为变压器效率；$\eta_e^{CHP}$为CHP机组发电效率；$\eta_h^{CHP}$为CHP机组供热效率；$\eta^{GB}$为燃气锅炉供热效率；$\nu$为天然气分配系数；$\eta_{ES}$为电储能效率；$\eta_{TS}$为热储能效率；$E^e$、$E^h$分别为电、热储能量。

### 6.2.2 计及可靠性的能量枢纽优化配置模型

能量枢纽是多能源耦合的关键，其配置结果对优化运行结果有较大影响，但现有的能量枢纽优化配置问题大多未考虑系统运行可靠性的影响。本节将各微源的装机容量作为优化变量，将系统的经济性与可靠性作为优化目标，具体的优化配置模型如下[37]。

### 1. 目标函数建立

最小化安装总成本、运行总成本与计及可靠性的失负荷惩罚成本之和，即

min TC = IC + OC + PC  (6.35)

式中，TC为能量枢纽总成本；IC为保证负荷供应的安装总成本；OC为运行总成本；PC为计及可靠性的失负荷惩罚成本。

保证负荷供应的安装总成本 IC 包括 CHP 机组、燃气锅炉、蓄电池、蓄热槽和风机的安装成本，可表示为

IC = CRF ( Σ_{i∈NC} IC_i^{CHP} + Σ_{j∈NB} IC_j^{GB} + Σ_{k∈NE} IC_k^{ES} + Σ_{l∈NT} IC_l^{TS} + Σ_{w∈NW} IC_w^{W} )  (6.36)

CRF = ir(1+ir)^y / ((1+ir)^y -1)  (6.37)

式中，IC_i^{CHP}、IC_j^{GB}、IC_k^{ES}、IC_l^{TS}、IC_w^{W}分别为 CHP 机组、燃气锅炉、蓄电池、蓄热槽和风机的安装成本；i、j、k、l、w分别为 CHP 机组、燃气锅炉、蓄电池、蓄热槽、风机的个数；NC、NB、NE、NT、NW分别为 CHP 机组、燃气锅炉、蓄电池、蓄热槽、风机的备选设备集合；CRF为资金回收系数；ir为实际利率值；y为规划期年限。

IC_i^{CHP} = CC_i^{CHP} · P_i^{CHP} · I_i  (6.38)
IC_j^{GB} = CC_j^{GB} · P_j^{GB} · I_j  (6.39)
IC_k^{ES} = CC_k^{ES} · P_k^{ES} · I_k  (6.40)
IC_l^{TS} = CC_l^{TS} · P_l^{TS} · I_l  (6.41)
IC_w^{W} = CC_w^{W} · P_w^{W} · I_w  (6.42)

式中，CC_i^{CHP}、CC_j^{GB}、CC_k^{ES}、CC_l^{TS}、CC_w^{W}分别为 CHP 机组、燃气锅炉、蓄电池、蓄热槽、风机的单位容量安装成本；P_i^{CHP}、P_j^{GB}、P_k^{ES}、P_l^{TS}分别为 CHP 机组、燃气锅炉、蓄电池和蓄热槽的额定功率；P_w^{W}为风机的安装容量；I_i、I_j、I_k、I_l、I_w分别为 CHP 机组、燃气锅炉、蓄电池、蓄热槽、风机的安装状态，为{0,1}。

系统运行总成本包括 CHP 机组、燃气锅炉等能源转换装置及电网从上游网络购买的电能或天然气的运行成本，蓄电池、蓄热槽的运行成本忽略不计，可表示如下：

OC = Σ_{t=1}^{NT} ( Σ_{i∈NC} OC_{i,t}^{CHP} + Σ_{j∈NB} OC_{j,t}^{GB} + OC_t^{Grid} )  (6.43)

式中，OC_{i,t}^{CHP}为 CHP 机组运行成本；OC_{j,t}^{GB}为燃气锅炉运行成本；OC_t^{Grid}为与电网交互的成本。

利用负荷未供应期望和能量未供应期望来衡量能量枢纽系统出力的可靠性，当系统可靠性较低时，即当能量枢纽不能满足负荷的供应需求时，本节定义能量缺额部分产生的损失成本为能量枢纽的可靠性惩罚成本。能量枢纽包含电、热两种负荷，因此与可靠性相对应的失负荷惩罚成本可用式(6.44)~式(6.46)表示，即

PC_t = PC_t^e + PC_t^h  (6.44)
PC_t^e = EENS^e · VOLL^e  (6.45)
PC_t^h = EENS^h · VOLL^h  (6.46)

式中，PC_t^e、PC_t^h 分别为电、热失负荷惩罚成本；VOLL^e、VOLL^h 分别为电、热失负荷价值。

EENS_{jty} = p_s ES_{jty} du_t  (6.47)

式中，EENS_{jty} 为 t 时刻满足第 j 种负荷需求时组件 γ 发生故障的能量未供应期望；p_s 为第 s 个场景负荷未供应概率；ES_{jty} 为 t 时刻满足第 j 种负荷需求时组件 γ 发生故障的能量供应期望；du_t 为相应的时间段。

将惩罚成本这一目标函数线性化，如下：

PC_t = VOLL × Σ_{γ} Σ_{t}^{NT} Σ_{j=e,h} p_k ES_{jty} du_t
= VOLL × Σ_{γ} Σ_{t}^{NT} Σ_{j=e,h} I_γ FOR_γ (1-FOR_γ)^{-1} p_0 ES_{jty} du_t
= VOLL × p_0 × { Σ_{γ} I_γ [ FOR_γ (1-FOR_γ)^{-1} Σ_{t}^{NT} Σ_{j=e,h} ES_{jty} du_t ] }
= VOLL × p_0 × ( Σ_{γ} I_γ λ_γ )  (6.48)

λ_γ = FOR_γ (1-FOR_γ)^{-1} Σ_{t}^{NT} Σ_{j=e,h} ES_{jty} du_t  (6.49)

式中，FOR_γ 为设备的可靠性指标数值。

综上，可以得到惩罚成本的线性化表述为

PC = VOLL × μ^{N+1}  (6.50)

### 2. 约束条件建立

根据多能源系统中能量枢纽内部各分布式电源及储能单元的运行特性，对约束条件进行描述。

### 1) 设备运行约束

能源转换设备的输出功率约束如下。

### (1) CHP 运行约束：

$\underline{P}_i^{\text{CHP}} \cdot I_{i,t}^{\text{CHP}} \leqslant P_{i,t}^{\text{CHP}} \leqslant \overline{P}_i^{\text{CHP}} \cdot I_{i,t}^{\text{CHP}}$  (6.51)

式中，$I_{i,t}^{\text{CHP}}$为第$i$个CHP机组在$t$时段的安装状态，是一个0-1变量，0表示该装置未配置于枢纽中，1表示该装置参与枢纽运行；$\underline{P}_i^{\text{CHP}}$、$\overline{P}_i^{\text{CHP}}$分别为CHP机组额定功率的下限和上限。

### (2) 燃气锅炉运行约束：

$\underline{Q}_j^{\text{GB}} \cdot I_{j,t}^{\text{GB}} \leqslant Q_{j,t}^{\text{GB}} \leqslant \overline{Q}_j^{\text{GB}} \cdot I_{j,t}^{\text{GB}}$  (6.52)

式中，$\overline{Q}_j^{\text{GB}}$、$\underline{Q}_j^{\text{GB}}$分别为燃气锅炉输出热功率的上限和下限。

### 2) 储能约束

电、热储能装置中当前时刻储存的能量等于前一时刻的剩余储能量与此时段流入、流出能量之和：

$E_{k,t}=E_{k,t-1}+\left(E_{k,t}^{\text{ch}}\cdot\eta_k^{\text{ch}}\right)-\left(E_{k,t}^{\text{dis}}/\eta_k^{\text{dis}}\right)$  (6.53)
$E_t \leqslant \overline{E}$  (6.54)
$\zeta_t^{\text{ch}}\cdot\underline{E}^{\text{ch}}\cdot I_t^E \leqslant E_t^{\text{ch}} \leqslant \zeta_t^{\text{ch}}\cdot\overline{E}^{\text{ch}}\cdot I_t^E$  (6.55)
$\zeta_t^{\text{dis}}\cdot\underline{E}^{\text{dis}}\cdot I_t^E \leqslant E_t^{\text{dis}} \leqslant \zeta_t^{\text{dis}}\cdot\overline{E}^{\text{dis}}\cdot I_t^E$  (6.56)
$\zeta_t^{\text{ch}}+\zeta_t^{\text{dis}}\leqslant1$  (6.57)

式中，$E_{k,t}$为第$k$个储能装置$t$时刻的储能容量；$\eta_k^{\text{ch}}$、$\eta_k^{\text{dis}}$分别为第$k$个储能装置储能充能、放能效率；$E_{k,t}^{\text{ch}}$、$E_{k,t}^{\text{dis}}$分别为第$k$个储能装置的充能、放能功率；$\zeta_t^{\text{ch}}$、$\zeta_t^{\text{dis}}$分别为储能装置充、放能状态的二元变量，两种状态仅一种可用。

### 3) 功率平衡约束

电、热平衡具体可分别表示为

$P_t^p+\sum_{w\in NW}P_{w,t}^W+\sum_{i\in NC}P_{i,t}^{\text{CHP}}+\sum_{k\in NE}E_{k,e,t}^{\text{dis}}-\sum_{k\in NE}E_{k,e,t}^{\text{ch}}=L_{e,t}+P_t^s-\text{LS}_t^e$  (6.58)
$\sum_{i\in NC}Q_{i,t}^{\text{CHP}}+\sum_{j\in NB}Q_{j,t}^{\text{GB}}+\sum_{l\in NT}E_{l,h,t}^{\text{dis}}-\sum_{l\in NT}E_{l,h,t}^{\text{ch}}=L_{h,t}-\text{LS}_t^h$  (6.59)

式中，$L_{e,t}$、$L_{h,t}$分别为$t$时刻的电、热负荷；$\text{LS}_t^e$、$\text{LS}_t^h$分别为$t$时刻的电、热失负荷量。
