
耗电量与电量误差，即为提高用户节能意识，也需要了解各个负荷的耗电量情况，根据负荷辨识的结果，耗电量计算公式如式(5.18)所示，电量误差计算如式(5.19)所示：

$$\widehat{W}=P\Delta t\tag{5.18}$$ 

$$\varepsilon = \frac{\widehat{W}-W}{W}\times100\%\tag{5.19}$$

## 5.2.3 仿真与验证

验证对象为北方地区某小区一居民家庭，针对居民家庭的单状态负荷、多变化负荷和多状态负荷等不同的用电负荷进行数据采集，用电负荷分类及功率范围如表5.3所示。设备采样频率为1Hz，负荷采集时间为2015年8～11月，采集数据类型为用电负荷带时标的有功功率。

表5.3 用电负荷分类及功率范围

| 类别 | 负荷 | 功率值或范围/W |
|---|---|---|
| 单状态 | 节能灯1 | 40 |
|  | 节能灯2 | 60 |
|  | 电水壶 | 1800 |
| 多变化 | 微波炉 | 1300 |
|  | 液晶电视 | 140～180 |
|  | 笔记本电脑 | 30～90 |
|  | 台式电脑 | 40～90 |
| 多状态 | 冰箱 | 60～100 |
|  | 洗衣机 | 300～600, 1700～2000 |
|  | 电吹风 | 2200 |

在训练环节，首先提取训练样本库中负荷功率序列统计特征和奇异值特征，并训练对应的PNN。然后利用训练好的PNN与D-S证据理论对不同负荷的HMM进行初始化，获得样本数据库。在辨识环节，对于待辨识的负荷功率序列，首先根据整数规划进行负荷初辨识，降低负荷辨识的维度；然后利用PNN和D-S证据理论的多特征融合获得观察值序列，计算观察值序列和各个可能存在组合负荷HMM之间的相似度，完成多特征序列融合以达到负荷辨识的目的。

### 1. 单负荷辨识

单负荷辨识主要针对家庭在某段时间内只开启一个负荷的情况，为了判断算法的准确性，分别在固定时间内单独启停各用电负荷，采集周期为 1s。在本实验中，先用训练样本对模型进行训练，然后随机选择 100 组单负荷作为辨识负荷数据，因为是单个负荷启停，其辨识准确率和精度相同，结果如图 5.4 所示。

![](img/2160aa82ffab89ad09fb1b4e167a298b_139_0.png)

图 5.4 单个负荷的辨识准确率

实验结果表明，基于多特征序列融合的负荷辨识算法，对单个负荷的辨识准确率达到 92%及以上，可以很好地处理单负荷的辨识问题。同时可以看出，单状态负荷和多状态负荷的辨识准确率与精度较高，原因在于单状态负荷功率变化不大，而多状态负荷功率的变化较其他负荷功率变化大，用整数规划即可准确判断。而对于多变化负荷，功率值与用户使用情况有关，辨识的时候可能产生误判，辨识准确率和精度较其他负荷低。

### 2. 多负荷辨识

多负荷辨识主要是指当两个或者两个以上的用电负荷同时开启时，能否准确辨识出负荷的类型及其电量消耗情况。为了检验算法的准确性，将各个用电负荷进行组合实验以获取总用电数据，采样周期为 1s。通过多特征融合算法对各个用电负荷组合进行辨识，结果如表 5.4 所示。

表 5.4 基于多特征融合算法的典型负荷组合辨识结果（单位：%）

| 实际负荷启停情况 | 辨识准确率 | 辨识精度 | 电量误差均值 |
|---|---|---|---|
| 节能灯 1+液晶电视 | 96 | 99 | 3.5 |
| 节能灯 1+电水壶 | 95 | 99 | 2.5 |
| 节能灯 1+电水壶+液晶电视 | 92 | 98 | 4.7 |
| 液晶电视+笔记本电脑 | 82 | 95 | 6.8 |
| 液晶电视+台式电脑 | 79 | 94 | 7.3 |
| 液晶电视+笔记本电脑+台式电脑 | 69 | 92 | 10.2 |
| 冰箱+洗衣机 | 92 | 95 | 3.9 |
| 冰箱+电吹风 | 93 | 97 | 4.6 |
| 冰箱+洗衣机+电吹风 | 95 | 98 | 3.2 |
| 节能灯 1+液晶电视+冰箱 | 83 | 92 | 7.9 |
| 节能灯 1+电水壶+液晶电视+冰箱+洗衣机 | 82 | 93 | 9.4 |
| 全部负荷开启 | 56 | 79 | 41.2 |

通过多负荷辨识可以得到，对于单状态负荷组合、多状态负荷组合和单状态多状态混合组合的辨识准确率和辨识精度达到 80%以上，对于多变化负荷组合的液晶电视、笔记本电脑和台式电脑辨识准确率低于 80%，原因在于笔记本电脑和台式电脑功率变化相近。全部负荷同时开启时的辨识准确率为 56%，辨识精度为 79%，通过调查 100 户不同家庭每天的家用负荷用电情况，并结合主成分分析发现，同时开启全部用电负荷的家庭概率低于 3%，该事件称为小概率事件，所以可以不予考虑负荷全部使用时的组合。

### 3. 采样时间变化窗口

对于低频采样的负荷辨识，采样时间的长短决定了负荷辨识的准确率和精度，采样时间越短，负荷辨识精度越高，但随着算法的时间复杂度增加，负荷辨识计算时间会增加，不利于居民即时负荷监测。为此这里讨论采样时间为 1s、5s、10s、1min、15min、30min、1h 对负荷辨识结果的影响，结果如图 5.5 所示。

实验结果表明，随着采样时间的增加，负荷辨识的准确率和辨识精度均在逐渐下降，而电量误差均值在逐渐增加。同时，当采样时间大于或等于 15min 时，辨识的准确率低于 70%，不满足辨识要求，而当采样时间为 1s 时，辨识时间复杂度较大，计算时间较长，综合考虑 10s 为基于多特征序列融合算法的最佳采样时间。

![](img/2160aa82ffab89ad09fb1b4e167a298b_141_0.png)

图 5.5 不同采样时间对负荷辨识结果的影响

## 5.3 基于模拟退火算法的高压输电线路故障定位

高压输电线路发生故障，会造成重大的经济损失并严重影响工业生产及居民生活。因此，需要帮助抢修人员及时确定故障位置，减少输电线路故障造成的停电损失与影响。最初的线路故障定位方法是由美国学者 Allen 和 Gross 于 20 世纪初提出的，随着技术的不断改进，利用故障行波判断故障点的技术被提出。目前应用最广泛的是基于行波法的双端不同时测距技术。该方法的实质是通过搭建故障模型建立测距方程组，其核心是对方程组的求解。传统牛顿法存在求解速度慢且对初始值选取要求高的缺点，因此在人工智能算法充分发展的今天，利用模拟退火法求取初步解作为牛顿法的初始值，再利用牛顿法获得最终解，在提高运算准确率的同时能有效降低智能算法较大的计算量问题[24]。

### 5.3.1 输电线路故障定位原理

高压输电线路在发生故障时的简化模型如图 5.6 所示，f 为故障发生点，M 和 N 为输电线路上相距 l 的两测量端点，假设故障点与 M 点之间的距离为 k l，0≤k≤l。根据双端测距法可得测距方程为

$$\begin{cases}U_{Mf(\lambda)}=U_{M(\lambda)}k l \cosh \gamma_{(\lambda)}-I_{M(\lambda)}Z_{c(\lambda)}k l \sinh \gamma_{(\lambda)}\\U_{Nf(\lambda)}=U_{N(\lambda)}(1-k)l \cosh \gamma_{(\lambda)}-I_{N(\lambda)}Z_{c(\lambda)}(1-k)l \sinh \gamma_{(\lambda)}\end{cases}\tag{5.20}$$

式中，λ 为 0、1、2，分别对应线路电参数的零序分量、正序分量和负序分量；U_{Mf(λ)}、U_{Nf(λ)} 分别为 M 和 N 端点数据计算得到的故障点电压；U_{M(λ)}、U_{N(λ)}、I_M(λ)、I_N(λ) 分别为 M 和 N 处的电压与电流；γ_(λ)、Z_c(λ) 分别为对应任意序分量的线路传播系数和波阻抗。

![](img/2160aa82ffab89ad09fb1b4e167a298b_142_0.png)

图 5.6 高压输电线路在发生故障时的简化模型

由于采用不同步定位方法，即 M、N 两端存在非同步角，记为 δ。利用线路故障前的 信息及故障发生后的正序、负序信息建立故障方程组，即

$$\begin{cases} U_M(1)k l \cosh \gamma_{(1)} - I_M(1)Z_c(1)k l \sinh \gamma_{(1)} = [U_N(1)(1-k)l \cosh \gamma_{(1)} - I_N(1)Z_c(1)(1-k)l \sinh \gamma_{(1)}] e^{j\delta} \\ U_M(2)k l \cosh \gamma_{(2)} - I_M(2)Z_c(2)k l \sinh \gamma_{(2)} = [U_N(2)(1-k)l \cosh \gamma_{(2)} - I_N(2)Z_c(2)(1-k)l \sinh \gamma_{(2)}] e^{j\delta} \\ U_N^{e j\delta} = U_M k l \cosh \gamma - I_M Z_c l \sinh \gamma \\ U_M = (U_N l \cosh \gamma - I_M Z_c l \sinh \gamma) e^{j\delta} \end{cases}\tag{5.21}$$

为简化模型的表达形式，特将 δ、γ、Z_c 在[0,1]内用 5 个变量 k0、k1、k2、k3、k4 进行表示：

$$\begin{cases} \delta = (2k0 -1)\Delta\delta \\ \gamma = (1 + 2k1\Delta k1 - \Delta k1)\gamma_a + j(1 + 2k2\Delta k2 - \Delta k2)\gamma_b \\ Z_c = (1 + 2k3\Delta k3 - \Delta k3)Z_a + j(1 + 2k4\Delta k4 - \Delta k4)Z_b \end{cases}\tag{5.22}$$

式中，Δδ 为所估计的最大非同步角；γ_a、γ_b、Z_a、Z_b 分别为线路传播常数和波阻抗参数的实部及虚部；Δk1、Δk2、Δk3、Δk4 为线路参数的估计最大偏差。依据式(5.21)以 k、k0、k1、k2、k3、k4 为待观测进行归一化，得到

$$F1(x)= [ real[G1(x)] ; ... ; real[G4(x)] ] = 0, \quad F2(x)= [ imag[G1(x)] ; ... ; imag[G4(x)] ] = 0 \tag{5.23}$$

将上述模型转化为最优解问题，有

$$min |F(x)| , \quad x = [k, k0, k1, k2, k3, k4]^T \tag{5.24}$$

### 5.3.2 基于模拟退火-改进牛顿迭代法的模型求解

### 1. 算法的基本原理

**1) 模拟退火算法**

模拟退火算法是借鉴退火过程发展而来的，主要包括升温、等温和冷却三个过程。模拟退火算法服从 Metropolis 准则，即

$$P(\Delta E, T)=\begin{cases}1, & \Delta E \leqslant 0 \\ e^{-\Delta E / T}, & \Delta E > 0\end{cases} \tag{5.25}$$

式中，$P$ 为模拟退火算法求得当前解被接受的概率；$\Delta E$ 为当前解与前一解的差；$T$ 为退火温度。

模拟退火算法的实现共有四个步骤：

- (1) 初始化。设定算法的初始温度 $T_0$、迭代次数 $l$、衰减次数 $\alpha(0<\alpha<1)$ 以及算法的初始解 $s$。
- (2) 开始模拟算法，得到算法的当前解，记作 $s'$。
- (3) 计算当前解与上一时刻解的差值 $\Delta E$，并对 $\Delta E$ 的正负进行判断。若该值小于 0，则将新解作为最优解，否则以概率 $e^{-\Delta E / T}$ 更新当前最优解。
- (4) 判断当前最优解是否满足条件，若达到精度要求或达到最大迭代次数则输出当前最优解；若不满足结束条件，则更新模拟退火温度值并返回 (2) 进行下一轮的迭代计算。

**2) 牛顿迭代法及其改进**

由于具有较好的二阶收敛特性，牛顿迭代常用于非线性方程组的求解。对于一个非线性方程 $f(x)=0$，记方程的待求根为 $x^*$，该方程的一个近似解记作 $x_0$。则可利用泰勒公式将其展开，并令展开式为零，便可得到初步的近似解 $x_1$，再对 $x_1$ 利用泰勒级数展开，如此往复便可得到满足精度要求的方程解 $x_{n+1}$。因此，牛顿迭代法的本质是不动点迭代。牛顿迭代法的二阶收敛性对初始解的选取具有较高的要求，且收敛速度慢，不适宜较复杂的电力系统计算，为此对牛顿迭代法进行改进，使其具有三阶收敛性。牛顿迭代法的三阶收敛方程$^{[25]}$为

$$\begin{cases}z_n = x_n - \dfrac{f(x_n)}{f'(x_n)} \\ x_{n+1}= x_n - \dfrac{f(x_n)}{6}\left(\dfrac{1}{f'(x_n)}+\dfrac{4}{f'\left(\dfrac{x_n+z_n}{2}\right)}+\dfrac{1}{f'(z_n)}\right),\quad n=0,1,2,\cdots\end{cases}\tag{5.26}$$

式(5.26)虽然能够提高收敛性，但是需要求三次导数值，从而加大了计算量，

为了减小计算复杂度，将式(5.26)中的 $f'(z_n)$ 以及 $f'\left(\frac{x_n+z_n}{2}\right)$ 在 $x_n$ 处利用泰勒级数展开并代入式(5.26)中，得到

$$x_{n+1}=x_n-\frac{f(x_n)}{6}\left(\frac{1}{f'(x_n)}+\frac{f'(x_n)}{f^2(x_n)-f(x_n)f''(x_n)}+\frac{4f'(x_n)}{f^2(x_n)-\frac{f(x_n)f''(x_n)}{2}}\right),\quad n=0,1,2,\dots\tag{5.27}$$

经改进后，由式(5.27)所示的表达式对导数值的求取降低为两次，有效减少了计算量，节约了计算时间。

### 2. 模拟退火-改进牛顿迭代法求解步骤

模拟退火-改进牛顿迭代法解方程步骤如图 5.7 所示。模拟退火-改进牛顿迭代法是将两种方法进行结合，将模拟退火算法初求取低精度的解作为改进牛顿迭代法的初始解，避免因初始解选取不当导致牛顿迭代法不收敛。算法的准备工作依然是设置模拟退火算法的初始温度 $T_0$、迭代次数 $l$、衰减系数 $\alpha$ 等基本算法参数，并将测距方程的状态量初始化。由于对模拟退火算法所求得的解精度要求较低，因此模拟退火算法的迭代次数可以设置得低一些，本节设置为 20 次。

![](img/2160aa82ffab89ad09fb1b4e167a298b_144_0.png)

图 5.7 模拟退火-改进牛顿迭代法解方程步骤

### 5.3.3 仿真与验证

根据图 5.6 所示的高压输电线路在发生故障时的简化模型，利用 PSCAD 软件进行 500kV 双端供电系统仿真验证，并将得到的故障电压、电流等参数的数据载入 MATLAB 进行故障计算。仿真参数的设定为，线路长度为 300km，线路电阻为 0.0122Ω/km，线路电抗为 0.25Ω/km。本节利用模拟退火-改进牛顿迭代法并以高压输电线路中出现故障最为频繁的单相接地短路故障和两相相间短路故障为例，进行故障定位计算，分别在不同的非同步角情况下对 50km、100km、150km、200km 以及 250km 的故障位置进行 100 次计算，计算结果中的最大误差所对应的故障定位计算结果如表 5.5 所示。

表 5.5 最大误差所对应的故障定位计算结果 (单位： km)

| 故障位置/km | 非同步角 |  |  |  |  |
|---|---|---|---|---|---|
|  | 15.0° | 25.5° | 45.3° | 58.5° | 70.2° |
| 50 | 49.996 | 49.997 | 49.994 | 49.992 | 50.008 |
| 100 | 99.998 | 99.997 | 99.995 | 99.995 | 100.011 |
| 150 | 149.999 | 150.002 | 149.995 | 150.007 | 150.008 |
| 200 | 199.997 | 199.996 | 200.007 | 200.007 | 199.989 |
| 250 | 249.995 | 249.993 | 250.012 | 250.015 | 199.982 |

通过分析表 5.5 所列的输电线路故障定位结果可发现一定的规律，即在单相接地短路故障的位置设定不变时，定位计算精度随着非同步角的增加而降低。同时从表 5.5 可以看出，对于全长为 300km 的输电线路，100～200km 内的故障定位误差较小，说明本节采用的方法在线路的 1/3～2/3 内的故障具有更高的精度。总而言之，在该方法作用下，定位计算的最大误差为-0.018km，误差较小，定位具有较高的准确性，能够满足实际的需求。

## 5.4 基于卷积神经网络的多端直流输电线路故障诊断

随着经济的快速发展和能源紧张的问题，中国东部沿海地区亟须大量电能的支持，而光伏、风电等新能源集中分布在中国西部地区，与大型城市群距离较远，所以大容量远距离输电工程应运而生。高压直流 (high voltage direct current, HVDC) 输电作为远距离输电方式，相比较交流输电具有故障少、绝缘要求低、不要求同步等优点，倍受关注。

基于模块化多电平换流器的高压直流 (modular multilevel converter-high voltage direct current, MMC-HVDC) 输电系统较传统 HVDC 系统具有功率可双向流动的特性，适合构成多端直流 (multi terminal direct current, MTDC) 输电系统。由 MMC-HVDC 构成的 MTDC 系统具有故障电流上升速度快、换流站电力电子器件对过电流敏感、直流故障电流不易切断等诸多区别于交流系统的特点，为了保障系统安全，MTDC 线路故障一般要求在短时间内完成切除 MTDC 系统，故障切除时，要求故障区域定位准确，尽量避免影响其他输电线路，所以故障定位，即确定故障点是否在监测点所在线路上的准确性尤为重要。

目前，不论是基于机理模型还是基于信号分析的故障诊断方法都存在故障阈值不容易确定的问题，基于传统人工智能方法的故障诊断方法均没有考虑快速性的要求，因此本节提出基于并联卷积神经网络的 MTDC 线路故障诊断方法。

### 5.4.1 MTDC 线路故障特征提取

为分析 MTDC 线路故障状态特性和获取故障状态数据，构建如图 5.8 所示的四端直流输电系统拓扑。模型中 B2 和 F1 端是送电端，B3 和 E1 是受电端，直流输电母线电压 200kV。其中，TLB2E1 和 TLE1F1 为 1000km 架空线输电线路，TLB2B3 和 TLB3F1 为 800km 架空线输电线路；DCB1～DCB8 为直流断路器；EP1 为固定负荷。

![](img/2160aa82ffab89ad09fb1b4e167a298b_146_0.png)

### 1. MTDC 系统中故障、信号关系

本部分以如图 5.8 所示的 MTDC 系统为背景，研究直流输电线路 TLB2E1 上单线对地短路(区分正负极)、两线间短路、B2 换流站交流侧单相短路、两相短路、三相短路 6 种故障的故障分类，同时，为了快速、准确地切除直流故障线路，避免不必要的停电，对故障点所在线路进行定位。
